
!!! Generated by BlenderFDS 2.0.0 on Blender 2.63 (sub 17)

! Blender file: /home/egissi/Documenti/20100423 Genova, BlenderFDS/releases/BlenderFDS_2.0.0/examples/cthun/cthun.blend
! Date: Mon, 20 Aug 2012 12:01:00

&HEAD CHID='cthun-s0-1', TITLE='Thun Castle (s0-1) fire in F-1', /

!!! External config file

&TIME T_END=0.0 /

&REAC ID='0PE+0.25PU+0EX+0.75Wood',
      SOOT_YIELD=0.058, CO_YIELD=0.01, C=1, H=1.805, O=0.614, N=0.016,
      HEAT_OF_COMBUSTION=19175., IDEAL=.TRUE. /
Chemical formula from http://www.chemindustry.com chemical info service
Other data from Tewarson SFPE Handbook 3rd ed, SFPE handbook table 3-4.14, p. 3-112.
See calculation table for all the details.

&MATL ID='Gypsum plaster', CONDUCTIVITY=0.48,
      SPECIFIC_HEAT=0.84, DENSITY=1440. /
      Thermo-physical properties of gypsum plaster.
      
&ISOF QUANTITY='TEMPERATURE', VALUE(1)=50. /
&ISOF QUANTITY='VISIBILITY', VALUE(1)=10. /
_BNDF QUANTITY='ADIABATIC SURFACE TEMPERATURE' /

!!! Boundary condition defs

! burner
&SURF ID='burner', FYI='2.5 MW max, fast fire (1MW @ 150s)', RGB=204,0,4,
      HRRPUA=500., TAU_Q=-237.17, /
! glass
&SURF ID='glass', RGB=0,255,255, TRANSPARENCY=0.250, /
! ground
&SURF ID='ground', RGB=34,221,0, /
! roof.001
&SURF ID='roof.001', RGB=68,19,3, /
! roof.002
&SURF ID='roof.002', RGB=51,14,2, /
! stair
&SURF ID='stair', RGB=142,138,28, /
! wall.001
&SURF ID='wall.001', RGB=140,151,118, /
! wall.002
&SURF ID='wall.002', RGB=170,184,83, /

!!! Computational domain

! Dom.000, 210600 cells, cell size is 0.300 x 0.300 x 0.301, from bounding box, in 0.000 s
&MESH ID='Dom.000', IJK=52,54,75, XB=-20.685,-5.085,-19.693,-3.493,9.027,31.627, /
! Dom.001, 192000 cells, cell size is 0.300 x 0.300 x 0.301, from bounding box, in 0.000 s
&MESH ID='Dom.001', IJK=40,64,75, XB=-5.085,6.915,-22.693,-3.493,9.027,31.627, /
! Dom.002, 244800 cells, cell size is 0.300 x 0.300 x 0.301, from bounding box, in 0.000 s
&MESH ID='Dom.002', IJK=68,48,75, XB=-20.685,-0.285,-3.493,10.907,9.027,31.627, /
! Dom.003, 174000 cells, cell size is 0.300 x 0.300 x 0.301, from bounding box, in 0.000 s
&MESH ID='Dom.003', IJK=58,40,75, XB=-17.685,-0.285,10.907,22.907,9.027,31.627, /
! Dom.004, 223200 cells, cell size is 0.300 x 0.300 x 0.301, from bounding box, in 0.000 s
&MESH ID='Dom.004', IJK=62,48,75, XB=-0.285,18.315,4.907,19.307,9.027,31.627, /
! Dom.005, 135000 cells, cell size is 0.300 x 0.300 x 0.301, from bounding box, in 0.000 s
&MESH ID='Dom.005', IJK=50,36,75, XB=6.915,21.915,-5.893,4.907,9.027,31.627, /
! Dom.006, 151200 cells, cell size is 0.300 x 0.300 x 0.301, from bounding box, in 0.000 s
&MESH ID='Dom.006', IJK=42,48,75, XB=6.915,19.515,-20.293,-5.893,9.027,31.627, /
! Dom.007, 50400 cells, cell size is 0.300 x 0.300 x 0.301, from bounding box, in 0.000 s
&MESH ID='Dom.007', IJK=24,28,75, IJK=24,28,75,
      XB=-0.285,6.915,-3.493,4.907,9.027,31.627, /

!!! Geometry

! A0 burner s0 s1, from bounding box, in 0.000 s
&OBST ID='A0 burner s0 s1', SURF_ID='burner',
      XB=3.398,4.398,-13.262,-12.262,9.000,10.000, /
! Dom bc hor top, from 1 faces, in 0.000 s
&VENT ID='Dom bc hor top', SURF_ID='OPEN', PBZ=31.627, /
! Dom bc vert ext, from 18 faces, in 0.000 s
&VENT ID='Dom bc vert ext_0', SURF_ID='OPEN',
      XB=-20.685,-20.685,-19.693,-3.493,9.027,31.627, /
&VENT ID='Dom bc vert ext_1', SURF_ID='OPEN',
      XB=-20.685,-20.685,-3.493,10.907,9.027,31.627, /
&VENT ID='Dom bc vert ext_2', SURF_ID='OPEN',
      XB=-20.685,-17.685,10.907,10.907,9.027,31.627, /
&VENT ID='Dom bc vert ext_3', SURF_ID='OPEN',
      XB=-20.685,-5.085,-19.693,-19.693,9.027,31.627, /
&VENT ID='Dom bc vert ext_4', SURF_ID='OPEN',
      XB=-17.685,-17.685,10.907,22.907,9.027,31.627, /
&VENT ID='Dom bc vert ext_5', SURF_ID='OPEN',
      XB=-17.685,-0.285,22.907,22.907,9.027,31.627, /
&VENT ID='Dom bc vert ext_6', SURF_ID='OPEN',
      XB=-5.085,-5.085,-22.693,-19.693,9.027,31.627, /
&VENT ID='Dom bc vert ext_7', SURF_ID='OPEN',
      XB=-5.085,6.915,-22.693,-22.693,9.027,31.627, /
&VENT ID='Dom bc vert ext_8', SURF_ID='OPEN',
      XB=-0.285,-0.285,19.307,22.907,9.027,31.627, /
&VENT ID='Dom bc vert ext_9', SURF_ID='OPEN',
      XB=-0.285,18.315,19.307,19.307,9.027,31.627, /
&VENT ID='Dom bc vert ext_10', SURF_ID='OPEN',
      XB=6.915,6.915,-22.693,-22.693,9.027,31.627, /
&VENT ID='Dom bc vert ext_11', SURF_ID='OPEN',
      XB=6.915,6.915,-22.693,-20.293,9.027,31.627, /
&VENT ID='Dom bc vert ext_12', SURF_ID='OPEN',
      XB=6.915,19.515,-20.293,-20.293,9.027,31.627, /
&VENT ID='Dom bc vert ext_13', SURF_ID='OPEN',
      XB=18.315,18.315,4.907,19.307,9.027,31.627, /
&VENT ID='Dom bc vert ext_14', SURF_ID='OPEN',
      XB=18.315,21.915,4.907,4.907,9.027,31.627, /
&VENT ID='Dom bc vert ext_15', SURF_ID='OPEN',
      XB=19.515,19.515,-20.293,-5.893,9.027,31.627, /
&VENT ID='Dom bc vert ext_16', SURF_ID='OPEN',
      XB=19.515,21.915,-5.893,-5.893,9.027,31.627, /
&VENT ID='Dom bc vert ext_17', SURF_ID='OPEN',
      XB=21.915,21.915,-5.893,4.907,9.027,31.627, /
! F-1 glasspane.000, from bounding box, in 0.000 s
&OBST ID='F-1 glasspane.000', SURF_ID='glass',
      XB=-17.047,-17.047,7.391,8.591,11.566,12.766, /
! F-1 glasspane.001, from bounding box, in 0.000 s
&OBST ID='F-1 glasspane.001', SURF_ID='glass',
      XB=-17.996,-17.996,-2.606,-1.406,11.566,12.766, /
! F-1 glasspane.002, from bounding box, in 0.000 s
&OBST ID='F-1 glasspane.002', SURF_ID='glass',
      XB=-17.996,-17.996,-7.133,-5.933,11.566,12.766, /
! F-1 glasspane.003, from bounding box, in 0.000 s
&OBST ID='F-1 glasspane.003', SURF_ID='glass',
      XB=-16.679,-16.679,-14.226,-13.026,11.566,12.766, /
! F-1 glasspane.004, from bounding box, in 0.000 s
&OBST ID='F-1 glasspane.004', SURF_ID='glass',
      XB=-0.953,0.247,-7.759,-6.559,12.524,12.524, /
! F-1 glasspane.005, from bounding box, in 0.000 s
&OBST ID='F-1 glasspane.005', SURF_ID='glass',
      XB=1.137,2.737,-7.759,-6.559,12.524,12.524, /
! F-1 glasspane.006, from bounding box, in 0.000 s
&OBST ID='F-1 glasspane.006', SURF_ID='glass',
      XB=3.883,5.483,-7.759,-6.559,12.524,12.524, /
! F-1 glasspane.007, from bounding box, in 0.000 s
&OBST ID='F-1 glasspane.007', SURF_ID='glass',
      XB=6.208,7.808,-7.759,-6.559,12.524,12.524, /
! F-1 glasspane.009, from bounding box, in 0.000 s
&OBST ID='F-1 glasspane.009', SURF_ID='glass',
      XB=-8.956,-7.356,18.945,18.945,11.566,12.766, /
! F-1 ground, from voxelization (183 voxels, voxel size is 0.300), in 0.685 s
&OBST ID='F-1 ground_0', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.051,-16.749,-14.351,-12.849,9.026,11.128, /
&OBST ID='F-1 ground_1', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-12.551,-11.649,20.449,20.751,9.026,12.028, /
&OBST ID='F-1 ground_2', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-2.349,-19.451,-19.149,9.026,12.628, /
&OBST ID='F-1 ground_3', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=5.149,22.851,-19.151,-18.849,9.026,12.628, /
&OBST ID='F-1 ground_4', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-18.251,-17.949,-14.351,-12.549,9.026,12.028, /
&OBST ID='F-1 ground_5', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-18.551,-18.249,-5.651,-5.349,9.026,11.728, /
&OBST ID='F-1 ground_6', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=0.649,22.851,15.949,16.251,9.026,12.628, /
&OBST ID='F-1 ground_7', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-12.551,-11.049,19.849,20.151,9.026,12.028, /
&OBST ID='F-1 ground_8', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-5.951,-5.649,17.749,18.051,12.026,12.628, /
&OBST ID='F-1 ground_9', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.651,-16.749,5.149,5.451,9.026,11.428, /
&OBST ID='F-1 ground_10', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.651,-17.349,-2.651,-1.149,9.026,10.828, /
&OBST ID='F-1 ground_11', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-6.251,-5.949,19.249,19.551,11.126,12.628, /
&OBST ID='F-1 ground_12', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-19.151,-17.649,0.649,2.151,9.026,12.928, /
&OBST ID='F-1 ground_13', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-19.751,-17.649,-8.051,-7.749,9.026,12.328, /
&OBST ID='F-1 ground_14', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-7.451,-7.149,20.749,21.051,9.026,12.328, /
&OBST ID='F-1 ground_15', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-18.551,-18.249,6.349,8.751,9.026,12.328, /
&OBST ID='F-1 ground_16', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-18.551,-18.249,-2.951,-1.149,9.026,11.728, /
&OBST ID='F-1 ground_17', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-19.151,-18.849,-7.451,-5.649,9.026,12.028, /
&OBST ID='F-1 ground_18', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-6.551,-5.949,19.549,19.851,10.826,12.628, /
&OBST ID='F-1 ground_19', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-19.749,-7.451,-5.349,9.026,12.628, /
&OBST ID='F-1 ground_20', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-5.951,-5.649,18.649,18.951,10.826,12.628, /
&OBST ID='F-1 ground_21', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-6.851,22.851,20.149,20.451,9.026,12.628, /
&OBST ID='F-1 ground_22', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-16.751,-16.449,5.149,5.451,9.026,11.128, /
&OBST ID='F-1 ground_23', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-6.251,-5.949,18.349,18.651,12.326,12.628, /
&OBST ID='F-1 ground_24', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-6.551,-6.249,19.249,19.551,12.326,12.628, /
&OBST ID='F-1 ground_25', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-19.751,-19.149,-7.451,-5.349,9.026,12.328, /
&OBST ID='F-1 ground_26', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-5.951,-5.649,18.049,18.351,11.726,12.628, /
&OBST ID='F-1 ground_27', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.351,-17.049,-1.751,-1.449,9.926,10.528, /
&OBST ID='F-1 ground_28', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.951,-17.349,6.349,8.751,9.026,11.728, /
&OBST ID='F-1 ground_29', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.351,-16.149,8.449,8.751,9.026,11.428, /
&OBST ID='F-1 ground_30', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-18.851,-18.249,-7.451,-5.649,9.026,11.728, /
&OBST ID='F-1 ground_31', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.051,-16.749,-3.251,-2.949,9.026,11.728, /
&OBST ID='F-1 ground_32', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-18.551,-17.949,-7.751,-7.449,9.026,11.728, /
&OBST ID='F-1 ground_33', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-13.451,-12.549,19.549,19.851,9.326,12.328, /
&OBST ID='F-1 ground_34', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-11.651,-10.149,20.449,20.751,9.026,12.328, /
&OBST ID='F-1 ground_35', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-19.449,2.149,2.751,9.026,12.628, /
&OBST ID='F-1 ground_36', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-16.751,-16.149,-14.351,-13.149,9.026,10.828, /
&OBST ID='F-1 ground_37', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.651,-17.049,-2.951,-2.649,9.026,10.828, /
&OBST ID='F-1 ground_38', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.051,-16.749,4.849,5.151,9.026,11.728, /
&OBST ID='F-1 ground_39', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-18.551,-17.949,4.849,5.451,9.026,12.028, /
&OBST ID='F-1 ground_40', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-6.851,-6.549,19.549,19.851,10.826,12.328, /
&OBST ID='F-1 ground_41', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-19.449,-7.751,-7.449,9.026,12.628, /
&OBST ID='F-1 ground_42', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-5.951,-5.649,19.249,19.551,10.226,12.628, /
&OBST ID='F-1 ground_43', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-19.151,-18.549,-5.651,-5.349,9.026,12.028, /
&OBST ID='F-1 ground_44', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=14.749,22.851,-14.351,15.351,9.026,12.628, /
&OBST ID='F-1 ground_45', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=3.349,22.851,-19.451,-19.149,9.026,12.628, /
&OBST ID='F-1 ground_46', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-7.751,-7.149,20.149,20.451,9.026,12.028, /
&OBST ID='F-1 ground_47', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-19.449,-5.351,-5.049,9.026,12.628, /
&OBST ID='F-1 ground_48', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.351,-17.049,3.049,3.351,9.026,10.528, /
&OBST ID='F-1 ground_49', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-18.251,-17.949,5.449,8.751,9.026,12.028, /
&OBST ID='F-1 ground_50', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-19.451,-17.649,2.149,2.751,9.026,12.928, /
&OBST ID='F-1 ground_51', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-8.951,-7.149,20.449,20.751,9.026,12.328, /
&OBST ID='F-1 ground_52', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-18.851,-18.249,5.449,6.351,9.026,12.328, /
&OBST ID='F-1 ground_53', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-18.851,-17.349,3.049,3.351,9.026,12.628, /
&OBST ID='F-1 ground_54', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-12.551,-10.449,20.149,20.451,9.026,12.028, /
&OBST ID='F-1 ground_55', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.651,-17.349,0.049,2.751,9.026,11.728, /
&OBST ID='F-1 ground_56', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,22.851,21.349,24.051,9.026,12.628, /
&OBST ID='F-1 ground_57', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-6.851,-6.549,19.249,19.551,12.026,12.328, /
&OBST ID='F-1 ground_58', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.651,-17.049,4.849,5.151,9.026,11.428, /
&OBST ID='F-1 ground_59', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-15.849,-16.451,-14.649,9.026,12.328, /
&OBST ID='F-1 ground_60', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-19.151,-18.849,-2.951,-1.149,9.026,12.328, /
&OBST ID='F-1 ground_61', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-16.751,-16.449,-7.451,-5.649,9.026,10.528, /
&OBST ID='F-1 ground_62', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-16.449,-5.051,-3.249,9.026,12.628, /
&OBST ID='F-1 ground_63', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.351,-16.449,5.449,5.751,9.026,11.128, /
&OBST ID='F-1 ground_64', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-18.549,6.349,8.751,9.026,12.628, /
&OBST ID='F-1 ground_65', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-16.449,-11.351,-8.649,9.026,12.328, /
&OBST ID='F-1 ground_66', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-10.451,-7.149,19.549,19.851,10.226,11.728, /
&OBST ID='F-1 ground_67', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.051,-16.749,-14.651,-14.349,9.026,11.428, /
&OBST ID='F-1 ground_68', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-10.451,-9.849,19.249,19.551,11.126,11.728, /
&OBST ID='F-1 ground_69', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-18.551,-18.249,3.649,3.951,9.026,12.028, /
&OBST ID='F-1 ground_70', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-10.451,-7.749,20.149,20.451,9.026,12.328, /
&OBST ID='F-1 ground_71', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-6.251,-5.949,18.649,18.951,12.026,12.628, /
&OBST ID='F-1 ground_72', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.351,-17.049,-7.751,-7.449,9.026,11.128, /
&OBST ID='F-1 ground_73', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-13.751,-11.349,20.749,21.051,9.026,12.328, /
&OBST ID='F-1 ground_74', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-18.851,-18.549,-2.951,-1.149,9.026,12.028, /
&OBST ID='F-1 ground_75', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-9.851,-6.849,19.249,19.551,11.426,11.728, /
&OBST ID='F-1 ground_76', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-4.149,-19.151,-18.849,9.026,12.628, /
&OBST ID='F-1 ground_77', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-16.451,-16.149,-10.751,-10.449,10.226,12.328, /
&OBST ID='F-1 ground_78', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-18.251,-17.049,3.649,3.951,9.026,12.328, /
&OBST ID='F-1 ground_79', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-7.151,-6.849,20.149,20.451,9.026,12.328, /
&OBST ID='F-1 ground_80', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.651,-17.349,-1.151,0.051,9.026,11.428, /
&OBST ID='F-1 ground_81', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-20.651,-16.449,-8.651,-8.349,9.026,12.328, /
&OBST ID='F-1 ground_82', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-18.849,-0.251,0.651,9.026,12.628, /
&OBST ID='F-1 ground_83', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-16.451,-16.149,-11.351,-11.049,9.326,12.328, /
&OBST ID='F-1 ground_84', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-17.949,-14.651,-14.349,9.026,12.328, /
&OBST ID='F-1 ground_85', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-20.049,-8.351,-8.049,9.026,12.628, /
&OBST ID='F-1 ground_86', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.651,-17.349,-3.251,-2.949,9.026,12.328, /
&OBST ID='F-1 ground_87', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-19.451,-18.849,-7.751,-7.449,9.026,12.328, /
&OBST ID='F-1 ground_88', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-19.151,-18.849,3.049,3.351,9.026,12.328, /
&OBST ID='F-1 ground_89', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.051,-16.449,-8.051,-7.749,9.026,11.728, /
&OBST ID='F-1 ground_90', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.651,-17.049,5.749,6.351,9.026,11.428, /
&OBST ID='F-1 ground_91', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=1.549,22.851,15.649,15.951,9.026,12.628, /
&OBST ID='F-1 ground_92', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-11.051,-10.749,19.849,20.151,9.026,11.728, /
&OBST ID='F-1 ground_93', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.651,-17.049,-5.651,-5.349,9.026,11.128, /
&OBST ID='F-1 ground_94', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.351,-17.049,-3.251,-2.949,9.026,12.028, /
&OBST ID='F-1 ground_95', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.951,-17.349,-7.751,-7.449,9.026,11.428, /
&OBST ID='F-1 ground_96', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-11.351,-7.449,20.749,21.051,9.026,12.628, /
&OBST ID='F-1 ground_97', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.651,-17.049,4.249,4.551,9.026,12.028, /
&OBST ID='F-1 ground_98', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-18.851,-17.649,-0.251,0.651,9.026,12.928, /
&OBST ID='F-1 ground_99', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-11.051,-10.449,19.549,19.851,9.926,11.728, /
&OBST ID='F-1 ground_100', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-16.149,-12.551,-11.349,9.026,12.328, /
&OBST ID='F-1 ground_101', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.051,-16.449,-5.651,-5.349,9.026,10.828, /
&OBST ID='F-1 ground_102', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-5.951,-5.649,19.549,19.851,9.926,12.628, /
&OBST ID='F-1 ground_103', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.951,-17.349,-14.651,-14.349,9.026,12.028, /
&OBST ID='F-1 ground_104', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-5.951,-5.649,18.949,19.251,10.526,12.628, /
&OBST ID='F-1 ground_105', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-15.849,-18.851,-16.449,9.026,12.628, /
&OBST ID='F-1 ground_106', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-18.549,-0.851,-0.249,9.026,12.628, /
&OBST ID='F-1 ground_107', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-16.451,-16.149,-13.151,-12.849,9.026,10.528, /
&OBST ID='F-1 ground_108', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-16.149,8.749,11.151,9.026,12.628, /
&OBST ID='F-1 ground_109', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-0.251,22.851,16.249,16.551,9.026,12.628, /
&OBST ID='F-1 ground_110', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-5.951,-5.649,17.449,17.751,12.326,12.628, /
&OBST ID='F-1 ground_111', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-19.151,-16.449,-5.351,-5.049,9.026,12.028, /
&OBST ID='F-1 ground_112', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.051,-16.749,6.049,8.451,9.026,11.128, /
&OBST ID='F-1 ground_113', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.651,-16.149,-12.851,-12.549,9.026,11.428, /
&OBST ID='F-1 ground_114', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-18.551,-17.649,-0.851,-0.249,9.026,12.928, /
&OBST ID='F-1 ground_115', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-19.749,-8.051,-7.749,9.026,12.628, /
&OBST ID='F-1 ground_116', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-16.451,-16.149,-11.051,-10.749,9.926,12.328, /
&OBST ID='F-1 ground_117', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-16.151,-15.849,-14.351,-14.049,9.026,10.528, /
&OBST ID='F-1 ground_118', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,22.851,-23.051,-19.449,9.026,12.628, /
&OBST ID='F-1 ground_119', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-19.451,-19.149,-5.351,-5.049,9.026,12.328, /
&OBST ID='F-1 ground_120', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-7.151,22.851,20.449,21.051,9.026,12.628, /
&OBST ID='F-1 ground_121', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-19.149,0.649,2.151,9.026,12.628, /
&OBST ID='F-1 ground_122', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-13.749,11.149,21.351,9.026,12.628, /
&OBST ID='F-1 ground_123', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.951,-17.649,4.849,6.351,9.026,11.728, /
&OBST ID='F-1 ground_124', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-18.851,-18.549,3.949,5.451,9.026,12.328, /
&OBST ID='F-1 ground_125', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-18.851,-18.549,-7.751,-7.449,9.026,12.028, /
&OBST ID='F-1 ground_126', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.351,-17.049,3.349,3.651,9.026,11.428, /
&OBST ID='F-1 ground_127', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.051,-16.749,4.249,4.551,9.026,11.428, /
&OBST ID='F-1 ground_128', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-16.751,-16.449,-13.151,-12.849,9.026,10.828, /
&OBST ID='F-1 ground_129', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-6.851,-5.649,19.849,20.151,9.326,12.628, /
&OBST ID='F-1 ground_130', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.351,-17.049,2.749,3.051,9.026,9.628, /
&OBST ID='F-1 ground_131', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-10.151,-8.949,20.449,20.751,9.026,12.628, /
&OBST ID='F-1 ground_132', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-13.751,-12.549,21.049,21.351,9.026,12.328, /
&OBST ID='F-1 ground_133', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.651,-17.049,-8.051,-7.749,9.026,12.028, /
&OBST ID='F-1 ground_134', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=2.449,22.851,15.349,15.651,9.026,12.628, /
&OBST ID='F-1 ground_135', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-17.949,-1.151,-0.849,9.026,12.628, /
&OBST ID='F-1 ground_136', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-7.151,-6.849,19.549,19.851,10.526,12.028, /
&OBST ID='F-1 ground_137', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.051,-16.449,-7.751,-7.449,9.026,10.828, /
&OBST ID='F-1 ground_138', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-10.751,-9.849,19.849,20.151,9.026,12.028, /
&OBST ID='F-1 ground_139', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-19.151,-17.349,3.349,3.651,9.026,12.328, /
&OBST ID='F-1 ground_140', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-5.951,-5.649,18.349,18.651,11.126,12.628, /
&OBST ID='F-1 ground_141', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-18.251,-17.949,-2.951,-1.149,9.026,11.428, /
&OBST ID='F-1 ground_142', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.951,-17.649,-12.851,-12.549,9.026,11.728, /
&OBST ID='F-1 ground_143', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.651,-17.349,5.449,5.751,9.026,11.428, /
&OBST ID='F-1 ground_144', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-11.351,-11.049,19.549,19.851,9.926,12.028, /
&OBST ID='F-1 ground_145', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.351,-17.049,-14.651,-14.349,9.026,11.728, /
&OBST ID='F-1 ground_146', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-18.551,-18.249,4.249,4.851,9.026,12.028, /
&OBST ID='F-1 ground_147', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.351,-16.749,-7.451,-5.649,9.026,10.828, /
&OBST ID='F-1 ground_148', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-9.851,-6.849,19.849,20.151,9.326,12.028, /
&OBST ID='F-1 ground_149', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.051,-16.749,3.949,4.251,9.026,10.528, /
&OBST ID='F-1 ground_150', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-16.151,-15.849,-14.651,-14.349,9.026,10.828, /
&OBST ID='F-1 ground_151', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=10.849,22.851,-18.851,-14.349,9.026,12.628, /
&OBST ID='F-1 ground_152', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.951,-17.649,-1.151,-0.849,9.026,12.328, /
&OBST ID='F-1 ground_153', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-18.251,-16.749,4.549,4.851,9.026,11.728, /
&OBST ID='F-1 ground_154', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.351,-17.049,-14.351,-12.849,9.026,11.428, /
&OBST ID='F-1 ground_155', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-16.451,-16.149,-10.451,-10.149,10.826,12.328, /
&OBST ID='F-1 ground_156', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-19.149,-2.951,-1.149,9.026,12.628, /
&OBST ID='F-1 ground_157', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-17.349,2.749,3.051,9.026,12.628, /
&OBST ID='F-1 ground_158', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-18.849,3.949,6.351,9.026,12.628, /
&OBST ID='F-1 ground_159', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-5.651,22.851,16.849,20.151,9.026,12.628, /
&OBST ID='F-1 ground_160', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-13.751,-12.549,19.849,20.751,9.026,12.328, /
&OBST ID='F-1 ground_161', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-18.251,-17.649,-7.451,-5.349,9.026,11.428, /
&OBST ID='F-1 ground_162', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-16.751,-16.149,-14.651,-14.349,9.026,11.128, /
&OBST ID='F-1 ground_163', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-19.151,-18.549,3.649,3.951,9.026,12.328, /
&OBST ID='F-1 ground_164', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-20.051,-16.449,-8.351,-8.049,9.026,12.328, /
&OBST ID='F-1 ground_165', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-17.649,-3.251,-2.949,9.026,12.628, /
&OBST ID='F-1 ground_166', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.351,-17.049,-2.651,-1.749,9.026,10.528, /
&OBST ID='F-1 ground_167', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.951,-17.649,-2.951,-1.149,9.026,11.128, /
&OBST ID='F-1 ground_168', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.051,-16.449,5.749,6.051,9.026,11.128, /
&OBST ID='F-1 ground_169', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.951,-17.349,-14.351,-12.849,9.026,11.728, /
&OBST ID='F-1 ground_170', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-18.551,-17.049,3.949,4.251,9.026,12.028, /
&OBST ID='F-1 ground_171', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.651,-17.349,-7.451,-5.649,9.026,11.128, /
&OBST ID='F-1 ground_172', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-19.149,3.049,3.951,9.026,12.628, /
&OBST ID='F-1 ground_173', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-16.751,-16.449,4.849,5.151,9.026,10.228, /
&OBST ID='F-1 ground_174', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-20.649,-8.651,-8.349,9.026,12.628, /
&OBST ID='F-1 ground_175', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-6.251,-5.949,18.949,19.251,11.426,12.628, /
&OBST ID='F-1 ground_176', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-18.251,-17.649,4.249,4.551,9.026,11.728, /
&OBST ID='F-1 ground_177', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-12.551,22.851,21.049,21.351,9.026,12.628, /
&OBST ID='F-1 ground_178', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-0.851,22.851,16.549,16.851,9.026,12.628, /
&OBST ID='F-1 ground_179', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-22.151,-18.249,-14.351,-12.549,9.026,12.328, /
&OBST ID='F-1 ground_180', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-16.751,-16.149,6.049,8.451,9.026,10.828, /
&OBST ID='F-1 ground_181', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-12.551,-11.349,19.549,19.851,9.626,12.028, /
&OBST ID='F-1 ground_182', SURF_ID='ground', SAWTOOTH=.FALSE.,
      XB=-17.351,-17.049,6.349,8.451,9.026,11.428, /
! F-1 staircase.000, from voxelization (23 voxels, voxel size is 0.300), in 0.029 s
&OBST ID='F-1 staircase.000_0', SURF_ID='stair',
      XB=-8.346,-6.844,-4.313,-4.011,8.979,12.281, /
&OBST ID='F-1 staircase.000_1', SURF_ID='stair',
      XB=-6.846,-5.344,-4.313,-4.011,8.979,12.581, /
&OBST ID='F-1 staircase.000_2', SURF_ID='stair',
      XB=-8.346,-7.744,-5.513,-5.211,8.979,11.081, /
&OBST ID='F-1 staircase.000_3', SURF_ID='stair',
      XB=-8.346,-7.144,-4.913,-4.611,8.979,11.681, /
&OBST ID='F-1 staircase.000_4', SURF_ID='stair',
      XB=-8.046,-5.644,-6.113,-5.811,8.979,10.781, /
&OBST ID='F-1 staircase.000_5', SURF_ID='stair',
      XB=-8.046,-5.644,-5.813,-5.511,8.979,11.081, /
&OBST ID='F-1 staircase.000_6', SURF_ID='stair',
      XB=-7.446,-5.344,-5.213,-4.911,8.979,11.681, /
&OBST ID='F-1 staircase.000_7', SURF_ID='stair',
      XB=-6.846,-5.344,-4.613,-4.311,8.979,12.281, /
&OBST ID='F-1 staircase.000_8', SURF_ID='stair',
      XB=-8.646,-5.644,-7.313,-7.011,8.979,9.581, /
&OBST ID='F-1 staircase.000_9', SURF_ID='stair',
      XB=-8.646,-5.644,-7.613,-7.311,8.979,9.281, /
&OBST ID='F-1 staircase.000_10', SURF_ID='stair',
      XB=-8.346,-5.644,-6.413,-6.111,8.979,10.481, /
&OBST ID='F-1 staircase.000_11', SURF_ID='stair',
      XB=-7.146,-5.344,-4.913,-4.611,8.979,11.981, /
&OBST ID='F-1 staircase.000_12', SURF_ID='stair',
      XB=-8.646,-8.344,-6.413,-6.111,8.979,10.181, /
&OBST ID='F-1 staircase.000_13', SURF_ID='stair',
      XB=-8.346,-6.844,-4.613,-4.311,8.979,11.981, /
&OBST ID='F-1 staircase.000_14', SURF_ID='stair',
      XB=-8.346,-8.044,-6.113,-5.811,8.979,10.481, /
&OBST ID='F-1 staircase.000_15', SURF_ID='stair',
      XB=-8.646,-5.644,-7.013,-6.711,8.979,9.881, /
&OBST ID='F-1 staircase.000_16', SURF_ID='stair',
      XB=-7.746,-5.644,-5.513,-5.211,8.979,11.381, /
&OBST ID='F-1 staircase.000_17', SURF_ID='stair',
      XB=-8.346,-8.044,-5.813,-5.511,8.979,10.781, /
&OBST ID='F-1 staircase.000_18', SURF_ID='stair',
      XB=-6.546,-5.344,-4.013,-3.711,8.979,12.881, /
&OBST ID='F-1 staircase.000_19', SURF_ID='stair',
      XB=-8.346,-6.544,-3.713,-3.411,8.979,12.881, /
&OBST ID='F-1 staircase.000_20', SURF_ID='stair',
      XB=-8.346,-7.444,-5.213,-4.911,8.979,11.381, /
&OBST ID='F-1 staircase.000_21', SURF_ID='stair',
      XB=-8.346,-6.544,-4.013,-3.711,8.979,12.581, /
&OBST ID='F-1 staircase.000_22', SURF_ID='stair',
      XB=-8.646,-5.644,-6.713,-6.411,8.979,10.181, /
! F-1 staircase.001, from voxelization (29 voxels, voxel size is 0.300), in 0.028 s
&OBST ID='F-1 staircase.001_0', SURF_ID='stair',
      XB=-3.760,-3.458,7.337,7.639,9.049,9.651, /
&OBST ID='F-1 staircase.001_1', SURF_ID='stair',
      XB=-3.460,-3.158,5.837,7.039,9.049,10.251, /
&OBST ID='F-1 staircase.001_2', SURF_ID='stair',
      XB=-0.760,-0.458,6.437,7.339,9.049,12.651, /
&OBST ID='F-1 staircase.001_3', SURF_ID='stair',
      XB=-4.060,-3.758,5.837,7.339,9.049,9.651, /
&OBST ID='F-1 staircase.001_4', SURF_ID='stair',
      XB=-3.160,-2.858,7.037,7.639,9.049,10.251, /
&OBST ID='F-1 staircase.001_5', SURF_ID='stair',
      XB=-0.760,-0.458,5.237,6.439,9.049,12.951, /
&OBST ID='F-1 staircase.001_6', SURF_ID='stair',
      XB=-4.060,-3.758,7.337,7.939,9.049,9.351, /
&OBST ID='F-1 staircase.001_7', SURF_ID='stair',
      XB=-2.560,-2.258,7.037,7.639,9.049,10.851, /
&OBST ID='F-1 staircase.001_8', SURF_ID='stair',
      XB=-2.260,-1.958,5.537,6.739,9.049,11.451, /
&OBST ID='F-1 staircase.001_9', SURF_ID='stair',
      XB=-1.060,-0.758,6.437,7.339,9.049,12.351, /
&OBST ID='F-1 staircase.001_10', SURF_ID='stair',
      XB=-3.760,-3.158,7.037,7.339,9.049,9.951, /
&OBST ID='F-1 staircase.001_11', SURF_ID='stair',
      XB=-1.660,-1.358,6.737,7.339,9.049,11.751, /
&OBST ID='F-1 staircase.001_12', SURF_ID='stair',
      XB=-2.860,-2.258,6.737,7.039,9.049,10.851, /
&OBST ID='F-1 staircase.001_13', SURF_ID='stair',
      XB=-1.360,-1.058,6.737,7.339,9.049,12.051, /
&OBST ID='F-1 staircase.001_14', SURF_ID='stair',
      XB=-3.460,-3.158,7.337,7.639,9.049,9.951, /
&OBST ID='F-1 staircase.001_15', SURF_ID='stair',
      XB=-2.260,-1.958,6.737,7.639,9.049,11.151, /
&OBST ID='F-1 staircase.001_16', SURF_ID='stair',
      XB=-4.360,-4.058,5.837,7.339,9.049,9.351, /
&OBST ID='F-1 staircase.001_17', SURF_ID='stair',
      XB=-2.860,-2.558,7.037,7.639,9.049,10.551, /
&OBST ID='F-1 staircase.001_18', SURF_ID='stair',
      XB=-3.160,-2.858,5.537,7.039,9.049,10.551, /
&OBST ID='F-1 staircase.001_19', SURF_ID='stair',
      XB=-1.960,-1.658,6.737,7.639,9.049,11.451, /
&OBST ID='F-1 staircase.001_20', SURF_ID='stair',
      XB=-1.660,-1.358,5.537,6.439,9.049,12.051, /
&OBST ID='F-1 staircase.001_21', SURF_ID='stair',
      XB=-1.360,-1.058,5.537,6.439,9.049,12.351, /
&OBST ID='F-1 staircase.001_22', SURF_ID='stair',
      XB=-1.660,-1.058,6.437,6.739,9.049,12.051, /
&OBST ID='F-1 staircase.001_23', SURF_ID='stair',
      XB=-1.960,-1.658,5.537,6.739,9.049,11.751, /
&OBST ID='F-1 staircase.001_24', SURF_ID='stair',
      XB=-3.760,-3.458,5.837,7.039,9.049,9.951, /
&OBST ID='F-1 staircase.001_25', SURF_ID='stair',
      XB=-2.860,-2.558,5.537,6.739,9.049,10.851, /
&OBST ID='F-1 staircase.001_26', SURF_ID='stair',
      XB=-2.560,-2.258,5.537,6.739,9.049,11.151, /
&OBST ID='F-1 staircase.001_27', SURF_ID='stair',
      XB=-1.060,-0.758,5.237,6.439,9.049,12.651, /
&OBST ID='F-1 staircase.001_28', SURF_ID='stair',
      XB=-0.460,-0.158,6.437,7.339,9.049,12.951, /
! F-1 walls, from voxelization (2130 voxels, voxel size is 0.200), in 2.226 s
&OBST ID='F-1 walls_0', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-15.590,17.181,17.383,8.930,11.732, /
&OBST ID='F-1 walls_1', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.992,-8.790,20.581,20.783,9.130,12.532, /
&OBST ID='F-1 walls_2', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.208,9.410,17.781,17.983,8.930,9.732, /
&OBST ID='F-1 walls_3', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,-10.819,-10.617,8.930,11.932, /
&OBST ID='F-1 walls_4', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.792,0.210,-8.219,-7.417,8.930,10.532, /
&OBST ID='F-1 walls_5', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.992,-7.590,-19.019,-18.817,9.130,12.732, /
&OBST ID='F-1 walls_6', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.008,12.210,-18.819,-18.617,8.930,10.532, /
&OBST ID='F-1 walls_7', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.992,-13.590,-5.019,-4.817,11.530,12.932, /
&OBST ID='F-1 walls_8', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,-18.019,-17.617,8.930,11.332, /
&OBST ID='F-1 walls_9', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-17.790,-9.019,-8.817,8.930,12.532, /
&OBST ID='F-1 walls_10', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.408,18.610,4.781,4.983,8.930,11.932, /
&OBST ID='F-1 walls_11', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,-7.590,-8.619,-8.417,11.530,12.932, /
&OBST ID='F-1 walls_12', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.408,15.010,-18.619,-18.417,8.930,9.932, /
&OBST ID='F-1 walls_13', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.992,-5.990,-17.819,-17.617,9.130,12.932, /
&OBST ID='F-1 walls_14', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.208,17.410,10.781,10.983,8.930,12.332, /
&OBST ID='F-1 walls_15', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.208,6.410,18.181,18.383,8.930,9.132, /
&OBST ID='F-1 walls_16', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,-17.419,-17.217,8.930,9.532, /
&OBST ID='F-1 walls_17', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.392,-3.190,5.781,5.983,8.930,12.932, /
&OBST ID='F-1 walls_18', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.608,21.810,-3.419,-3.017,9.130,12.932, /
&OBST ID='F-1 walls_19', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.208,17.410,12.781,12.983,8.930,9.132, /
&OBST ID='F-1 walls_20', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.592,-2.590,-19.419,-19.217,8.930,11.332, /
&OBST ID='F-1 walls_21', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.208,19.410,2.581,2.783,8.930,9.332, /
&OBST ID='F-1 walls_22', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.392,-8.990,17.981,18.183,9.130,12.932, /
&OBST ID='F-1 walls_23', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-8.790,7.381,7.583,11.930,12.932, /
&OBST ID='F-1 walls_24', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-18.390,-8.819,-8.617,8.930,9.732, /
&OBST ID='F-1 walls_25', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.008,2.410,-21.619,-21.417,8.930,13.132, /
&OBST ID='F-1 walls_26', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,13.981,14.183,8.930,10.332, /
&OBST ID='F-1 walls_27', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.392,-20.190,4.181,4.383,8.930,12.732, /
&OBST ID='F-1 walls_28', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.208,17.410,-17.019,-16.817,8.930,12.932, /
&OBST ID='F-1 walls_29', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.208,5.410,-20.019,-19.817,8.930,9.932, /
&OBST ID='F-1 walls_30', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.392,17.810,7.781,7.983,8.930,12.932, /
&OBST ID='F-1 walls_31', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,-18.219,-17.817,8.930,9.532, /
&OBST ID='F-1 walls_32', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.808,13.210,-18.619,-18.417,8.930,10.932, /
&OBST ID='F-1 walls_33', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.208,9.410,-19.419,-19.217,8.930,9.532, /
&OBST ID='F-1 walls_34', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,-14.419,-14.217,8.930,11.932, /
&OBST ID='F-1 walls_35', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.792,0.010,-9.019,-8.217,11.530,12.932, /
&OBST ID='F-1 walls_36', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,-2.419,-2.217,12.530,12.932, /
&OBST ID='F-1 walls_37', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.608,17.810,7.981,8.183,8.930,12.732, /
&OBST ID='F-1 walls_38', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.808,4.010,18.381,18.583,9.130,9.932, /
&OBST ID='F-1 walls_39', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.608,16.810,15.181,15.383,8.930,9.932, /
&OBST ID='F-1 walls_40', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.808,6.610,-9.819,-9.617,8.930,10.532, /
&OBST ID='F-1 walls_41', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.992,-5.990,-7.019,-6.817,12.730,12.932, /
&OBST ID='F-1 walls_42', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.392,-20.190,4.781,4.983,8.930,11.532, /
&OBST ID='F-1 walls_43', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.192,-7.190,16.981,17.383,11.930,12.932, /
&OBST ID='F-1 walls_44', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.792,-0.590,18.781,18.983,9.130,11.132, /
&OBST ID='F-1 walls_45', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.208,7.610,-8.819,-7.817,11.530,12.932, /
&OBST ID='F-1 walls_46', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,13.181,13.383,8.930,11.732, /
&OBST ID='F-1 walls_47', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.008,9.210,-19.219,-19.017,8.930,10.932, /
&OBST ID='F-1 walls_48', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-3.219,-2.617,8.930,12.732, /
&OBST ID='F-1 walls_49', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.192,-3.390,17.181,17.383,9.130,12.932, /
&OBST ID='F-1 walls_50', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.792,-4.190,6.781,7.583,12.330,12.932, /
&OBST ID='F-1 walls_51', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.808,22.010,0.381,0.983,8.930,10.132, /
&OBST ID='F-1 walls_52', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,8.781,8.983,8.930,11.932, /
&OBST ID='F-1 walls_53', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.008,12.210,-19.019,-18.817,8.930,9.732, /
&OBST ID='F-1 walls_54', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.208,6.410,17.981,18.183,8.930,11.532, /
&OBST ID='F-1 walls_55', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.192,-0.790,-8.019,-7.817,8.930,12.932, /
&OBST ID='F-1 walls_56', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.208,10.410,17.581,17.783,8.930,10.932, /
&OBST ID='F-1 walls_57', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.392,-7.990,-5.419,-5.217,8.930,12.932, /
&OBST ID='F-1 walls_58', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.608,5.810,-19.619,-19.417,8.930,12.132, /
&OBST ID='F-1 walls_59', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-10.990,16.381,16.783,8.930,12.932, /
&OBST ID='F-1 walls_60', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-11.590,15.181,15.383,8.930,12.932, /
&OBST ID='F-1 walls_61', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.808,6.010,-9.019,-8.817,8.930,12.932, /
&OBST ID='F-1 walls_62', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-9.190,21.781,21.983,8.930,12.932, /
&OBST ID='F-1 walls_63', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.808,4.410,-20.819,-20.617,8.930,12.932, /
&OBST ID='F-1 walls_64', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.208,21.410,2.181,2.383,8.930,9.932, /
&OBST ID='F-1 walls_65', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-14.790,20.581,20.783,8.930,12.132, /
&OBST ID='F-1 walls_66', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.392,-6.590,-7.219,-7.017,12.530,12.932, /
&OBST ID='F-1 walls_67', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.608,17.810,8.181,8.383,8.930,12.532, /
&OBST ID='F-1 walls_68', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.792,-20.590,2.581,2.783,8.930,10.932, /
&OBST ID='F-1 walls_69', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-12.590,-5.619,-5.417,11.930,12.932, /
&OBST ID='F-1 walls_70', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.192,1.010,16.581,16.783,8.930,12.932, /
&OBST ID='F-1 walls_71', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.608,4.210,18.181,18.383,9.130,12.132, /
&OBST ID='F-1 walls_72', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.408,18.610,5.181,5.383,9.130,11.332, /
&OBST ID='F-1 walls_73', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-14.190,-14.019,-13.817,8.930,12.932, /
&OBST ID='F-1 walls_74', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.592,-9.390,8.781,8.983,8.930,12.932, /
&OBST ID='F-1 walls_75', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.208,17.410,10.381,10.583,8.930,12.732, /
&OBST ID='F-1 walls_76', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=20.208,20.610,1.981,2.183,8.930,10.932, /
&OBST ID='F-1 walls_77', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.808,13.210,-18.819,-18.617,8.930,10.132, /
&OBST ID='F-1 walls_78', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,-15.419,-15.217,8.930,11.532, /
&OBST ID='F-1 walls_79', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.190,7.781,8.183,12.330,12.932, /
&OBST ID='F-1 walls_80', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.192,16.410,14.381,14.983,8.930,12.932, /
&OBST ID='F-1 walls_81', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.408,5.610,18.181,18.383,9.130,10.132, /
&OBST ID='F-1 walls_82', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.792,-1.190,-19.219,-19.017,8.930,12.532, /
&OBST ID='F-1 walls_83', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.192,-13.990,22.981,23.183,8.930,11.732, /
&OBST ID='F-1 walls_84', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.992,-4.590,-18.819,-18.617,9.130,12.932, /
&OBST ID='F-1 walls_85', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,9.181,9.383,8.930,10.532, /
&OBST ID='F-1 walls_86', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,10.981,11.183,8.930,10.332, /
&OBST ID='F-1 walls_87', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,-18.419,-18.217,8.930,10.132, /
&OBST ID='F-1 walls_88', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.192,0.610,-20.619,-20.417,8.930,12.932, /
&OBST ID='F-1 walls_89', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-14.990,-9.619,-8.617,8.930,12.932, /
&OBST ID='F-1 walls_90', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.592,-9.390,21.981,22.183,8.930,12.332, /
&OBST ID='F-1 walls_91', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.192,-14.190,4.381,4.583,8.930,12.932, /
&OBST ID='F-1 walls_92', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,-17.419,-17.217,8.930,11.732, /
&OBST ID='F-1 walls_93', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-9.219,-9.017,8.930,10.332, /
&OBST ID='F-1 walls_94', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.008,11.410,-19.019,-18.817,8.930,10.332, /
&OBST ID='F-1 walls_95', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,-17.419,-17.217,8.930,10.132, /
&OBST ID='F-1 walls_96', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,8.781,8.983,8.930,12.532, /
&OBST ID='F-1 walls_97', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=20.008,20.810,-5.219,-5.017,8.930,10.332, /
&OBST ID='F-1 walls_98', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.592,9.410,-11.819,-10.817,11.930,12.932, /
&OBST ID='F-1 walls_99', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,14.781,14.983,8.930,10.532, /
&OBST ID='F-1 walls_100', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,-17.619,-17.417,8.930,9.332, /
&OBST ID='F-1 walls_101', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.390,-6.819,-6.017,8.930,11.332, /
&OBST ID='F-1 walls_102', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.392,-1.190,-19.419,-19.217,8.930,11.732, /
&OBST ID='F-1 walls_103', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.192,-13.590,4.181,4.383,8.930,12.932, /
&OBST ID='F-1 walls_104', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.608,10.810,17.581,17.783,8.930,10.332, /
&OBST ID='F-1 walls_105', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-13.790,-3.619,-3.017,11.530,12.932, /
&OBST ID='F-1 walls_106', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.592,-5.190,-19.619,-19.417,9.130,9.732, /
&OBST ID='F-1 walls_107', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.608,15.810,-17.819,-17.617,8.930,12.732, /
&OBST ID='F-1 walls_108', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.208,19.410,-5.819,-5.217,8.930,11.532, /
&OBST ID='F-1 walls_109', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.808,17.010,12.781,12.983,8.930,11.732, /
&OBST ID='F-1 walls_110', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.808,19.010,-17.419,-17.217,9.130,11.532, /
&OBST ID='F-1 walls_111', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-13.990,-5.019,-4.817,11.930,12.932, /
&OBST ID='F-1 walls_112', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.192,9.010,-19.019,-18.817,8.930,12.932, /
&OBST ID='F-1 walls_113', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.408,2.010,-21.019,-20.817,8.930,13.132, /
&OBST ID='F-1 walls_114', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-15.190,18.181,18.383,8.930,12.732, /
&OBST ID='F-1 walls_115', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.608,1.010,18.381,18.583,9.130,12.732, /
&OBST ID='F-1 walls_116', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.208,17.410,12.181,12.383,8.930,10.132, /
&OBST ID='F-1 walls_117', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.992,-8.590,-2.219,-2.017,11.530,12.932, /
&OBST ID='F-1 walls_118', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.390,-6.219,-5.817,11.930,12.932, /
&OBST ID='F-1 walls_119', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.792,-11.390,-19.219,-19.017,8.930,10.732, /
&OBST ID='F-1 walls_120', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.792,-4.590,7.581,7.783,12.330,12.932, /
&OBST ID='F-1 walls_121', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.408,11.610,-19.019,-18.817,8.930,10.132, /
&OBST ID='F-1 walls_122', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,-2.419,-2.217,8.930,11.532, /
&OBST ID='F-1 walls_123', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-14.190,-14.219,-14.017,8.930,12.932, /
&OBST ID='F-1 walls_124', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.992,21.810,-2.019,-1.817,8.930,12.932, /
&OBST ID='F-1 walls_125', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.992,9.210,-16.219,-16.017,11.930,12.932, /
&OBST ID='F-1 walls_126', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.392,-1.190,-20.019,-19.817,10.130,10.332, /
&OBST ID='F-1 walls_127', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.392,-10.790,-19.219,-19.017,9.130,10.732, /
&OBST ID='F-1 walls_128', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.992,-7.390,-7.219,-7.017,12.330,12.932, /
&OBST ID='F-1 walls_129', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.808,19.410,-18.019,-17.817,9.130,9.732, /
&OBST ID='F-1 walls_130', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.792,-10.590,22.181,22.383,8.930,12.532, /
&OBST ID='F-1 walls_131', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-14.790,-13.819,-13.617,8.930,10.932, /
&OBST ID='F-1 walls_132', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.392,-4.590,5.981,6.183,8.930,12.932, /
&OBST ID='F-1 walls_133', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.392,-1.390,-9.819,-9.617,11.930,12.932, /
&OBST ID='F-1 walls_134', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-9.390,-8.819,-8.417,11.930,12.932, /
&OBST ID='F-1 walls_135', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.592,-4.790,-18.619,-18.417,9.130,12.932, /
&OBST ID='F-1 walls_136', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.392,-13.590,-4.619,-4.417,11.530,12.932, /
&OBST ID='F-1 walls_137', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.992,-18.790,-6.819,-6.617,8.930,9.732, /
&OBST ID='F-1 walls_138', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-15.990,7.181,7.783,12.130,12.932, /
&OBST ID='F-1 walls_139', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-17.790,-2.419,-1.617,8.930,11.732, /
&OBST ID='F-1 walls_140', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-9.819,-9.617,8.930,9.732, /
&OBST ID='F-1 walls_141', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.408,18.610,5.981,6.183,8.930,10.132, /
&OBST ID='F-1 walls_142', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.608,16.010,16.581,16.783,8.930,12.732, /
&OBST ID='F-1 walls_143', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,11.981,12.183,8.930,11.932, /
&OBST ID='F-1 walls_144', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.008,19.210,-16.419,-16.217,9.130,12.932, /
&OBST ID='F-1 walls_145', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.392,4.210,17.781,17.983,9.130,13.132, /
&OBST ID='F-1 walls_146', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.992,-5.390,-10.819,-10.217,8.930,12.932, /
&OBST ID='F-1 walls_147', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.392,3.210,17.181,17.383,9.130,13.132, /
&OBST ID='F-1 walls_148', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.592,4.010,17.581,17.783,9.130,13.132, /
&OBST ID='F-1 walls_149', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=22.008,22.210,-3.019,-2.617,9.130,9.932, /
&OBST ID='F-1 walls_150', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.408,8.610,-19.419,-19.217,8.930,10.332, /
&OBST ID='F-1 walls_151', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.008,11.210,17.581,17.783,8.930,9.732, /
&OBST ID='F-1 walls_152', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.192,-7.390,11.381,11.583,11.930,12.932, /
&OBST ID='F-1 walls_153', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.992,-11.190,-19.019,-18.817,8.930,11.932, /
&OBST ID='F-1 walls_154', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-15.190,7.381,7.783,11.730,12.932, /
&OBST ID='F-1 walls_155', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,10.381,10.583,8.930,9.932, /
&OBST ID='F-1 walls_156', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.392,-13.190,22.581,22.783,8.930,12.932, /
&OBST ID='F-1 walls_157', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.808,17.010,13.381,13.583,8.930,10.932, /
&OBST ID='F-1 walls_158', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.608,18.010,-18.019,-17.817,9.130,10.332, /
&OBST ID='F-1 walls_159', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.008,17.210,12.181,12.383,8.930,11.332, /
&OBST ID='F-1 walls_160', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.208,12.810,-18.819,-18.617,8.930,10.332, /
&OBST ID='F-1 walls_161', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.992,-6.990,7.981,8.183,11.530,12.932, /
&OBST ID='F-1 walls_162', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-15.390,-13.619,-13.217,12.130,12.932, /
&OBST ID='F-1 walls_163', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.990,-10.619,-10.417,8.930,9.932, /
&OBST ID='F-1 walls_164', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.992,-5.790,-9.619,-9.417,11.730,12.932, /
&OBST ID='F-1 walls_165', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.392,-7.390,11.181,11.383,11.930,12.932, /
&OBST ID='F-1 walls_166', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-14.990,-0.419,1.383,8.930,12.932, /
&OBST ID='F-1 walls_167', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.192,-5.590,-19.619,-19.417,9.130,9.532, /
&OBST ID='F-1 walls_168', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-15.190,18.381,18.583,8.930,12.532, /
&OBST ID='F-1 walls_169', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,-7.190,17.781,17.983,12.330,12.932, /
&OBST ID='F-1 walls_170', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-15.590,16.981,17.183,8.930,11.932, /
&OBST ID='F-1 walls_171', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.208,18.410,6.381,6.583,8.930,10.932, /
&OBST ID='F-1 walls_172', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-15.190,-8.419,-7.417,8.930,12.932, /
&OBST ID='F-1 walls_173', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.808,18.010,7.181,7.383,8.930,12.532, /
&OBST ID='F-1 walls_174', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.208,6.410,-19.619,-19.417,8.930,11.332, /
&OBST ID='F-1 walls_175', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.008,18.210,6.981,7.183,8.930,11.532, /
&OBST ID='F-1 walls_176', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=22.008,22.210,-4.419,-4.017,9.130,10.532, /
&OBST ID='F-1 walls_177', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.208,14.410,-18.219,-18.017,8.930,11.532, /
&OBST ID='F-1 walls_178', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.808,22.010,-3.819,-3.417,9.130,11.932, /
&OBST ID='F-1 walls_179', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.608,13.810,-18.219,-18.017,8.930,12.532, /
&OBST ID='F-1 walls_180', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.590,-2.219,-1.617,12.130,12.932, /
&OBST ID='F-1 walls_181', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.808,20.010,-5.219,-5.017,8.930,10.532, /
&OBST ID='F-1 walls_182', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.808,5.010,-20.219,-20.017,8.930,9.132, /
&OBST ID='F-1 walls_183', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-11.390,21.181,21.383,8.930,12.932, /
&OBST ID='F-1 walls_184', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.192,-6.990,19.381,19.583,9.130,12.132, /
&OBST ID='F-1 walls_185', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,-7.390,-7.619,-7.417,12.130,12.932, /
&OBST ID='F-1 walls_186', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.408,5.610,-19.819,-19.617,8.930,11.132, /
&OBST ID='F-1 walls_187', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-12.190,13.581,14.183,8.930,12.932, /
&OBST ID='F-1 walls_188', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.392,-7.590,-13.219,-12.217,11.930,12.932, /
&OBST ID='F-1 walls_189', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,15.381,15.583,8.930,9.732, /
&OBST ID='F-1 walls_190', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.208,2.010,-16.619,-16.417,8.930,10.532, /
&OBST ID='F-1 walls_191', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-8.819,-8.617,8.930,10.732, /
&OBST ID='F-1 walls_192', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.608,6.810,17.981,18.183,8.930,10.932, /
&OBST ID='F-1 walls_193', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.408,6.610,-19.419,-19.217,8.930,12.532, /
&OBST ID='F-1 walls_194', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,-15.419,-15.217,8.930,10.732, /
&OBST ID='F-1 walls_195', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.992,-5.590,-11.619,-10.817,8.930,12.932, /
&OBST ID='F-1 walls_196', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.008,0.610,18.581,18.783,9.130,12.132, /
&OBST ID='F-1 walls_197', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-17.590,-7.019,-6.817,12.530,12.932, /
&OBST ID='F-1 walls_198', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-16.990,-6.219,-5.817,8.930,11.132, /
&OBST ID='F-1 walls_199', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-11.990,14.181,14.583,8.930,12.932, /
&OBST ID='F-1 walls_200', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.392,-8.190,19.581,19.783,9.130,11.732, /
&OBST ID='F-1 walls_201', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.592,-5.590,-18.019,-17.817,9.130,12.932, /
&OBST ID='F-1 walls_202', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.792,-18.590,-6.219,-5.017,9.130,11.132, /
&OBST ID='F-1 walls_203', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-15.790,-13.419,-13.217,8.930,12.932, /
&OBST ID='F-1 walls_204', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.592,16.010,16.181,16.383,8.930,12.932, /
&OBST ID='F-1 walls_205', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-15.590,17.381,17.583,8.930,11.532, /
&OBST ID='F-1 walls_206', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.608,4.810,18.181,18.383,9.130,11.332, /
&OBST ID='F-1 walls_207', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-18.390,-9.419,-9.217,8.930,9.132, /
&OBST ID='F-1 walls_208', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,-14.619,-14.417,8.930,12.532, /
&OBST ID='F-1 walls_209', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.208,18.010,-16.419,-16.217,8.930,12.932, /
&OBST ID='F-1 walls_210', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.392,-3.190,18.981,19.183,9.130,12.132, /
&OBST ID='F-1 walls_211', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.608,7.810,-19.619,-19.417,8.930,9.932, /
&OBST ID='F-1 walls_212', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.592,17.810,7.381,7.583,8.930,12.932, /
&OBST ID='F-1 walls_213', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,9.781,9.983,8.930,12.132, /
&OBST ID='F-1 walls_214', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.792,-5.790,-8.419,-8.217,12.130,12.932, /
&OBST ID='F-1 walls_215', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.408,14.610,17.181,17.383,8.930,9.932, /
&OBST ID='F-1 walls_216', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.392,-8.790,7.581,7.783,8.930,12.932, /
&OBST ID='F-1 walls_217', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-15.190,-13.019,-12.817,8.930,12.932, /
&OBST ID='F-1 walls_218', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-6.990,-17.819,-17.617,8.930,12.932, /
&OBST ID='F-1 walls_219', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.792,-0.990,-7.419,-7.217,8.930,12.932, /
&OBST ID='F-1 walls_220', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.608,21.810,-0.419,-0.017,8.930,12.132, /
&OBST ID='F-1 walls_221', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,17.210,10.381,10.583,8.930,12.932, /
&OBST ID='F-1 walls_222', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.992,-9.990,-19.019,-18.817,9.130,12.132, /
&OBST ID='F-1 walls_223', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-18.390,-7.619,-7.417,8.930,10.932, /
&OBST ID='F-1 walls_224', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.992,-9.590,21.981,22.183,8.930,12.532, /
&OBST ID='F-1 walls_225', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,11.581,11.783,8.930,12.332, /
&OBST ID='F-1 walls_226', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-14.590,22.381,22.583,8.930,11.332, /
&OBST ID='F-1 walls_227', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-11.190,15.781,16.183,8.930,12.932, /
&OBST ID='F-1 walls_228', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.408,16.610,16.581,16.783,8.930,9.532, /
&OBST ID='F-1 walls_229', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.592,-8.390,19.781,19.983,9.130,9.732, /
&OBST ID='F-1 walls_230', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-14.390,22.381,22.583,8.930,12.532, /
&OBST ID='F-1 walls_231', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-9.990,-1.619,-1.417,11.930,12.932, /
&OBST ID='F-1 walls_232', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.608,18.810,3.781,3.983,8.930,11.932, /
&OBST ID='F-1 walls_233', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.808,2.010,16.781,16.983,9.130,13.132, /
&OBST ID='F-1 walls_234', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.392,-10.190,22.181,22.383,8.930,12.132, /
&OBST ID='F-1 walls_235', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.990,16.181,16.383,8.930,10.132, /
&OBST ID='F-1 walls_236', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.608,18.810,5.781,5.983,8.930,9.332, /
&OBST ID='F-1 walls_237', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.008,2.210,18.581,18.783,9.130,10.132, /
&OBST ID='F-1 walls_238', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.992,-2.790,18.981,19.183,9.130,11.532, /
&OBST ID='F-1 walls_239', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,-18.819,-18.617,8.930,10.532, /
&OBST ID='F-1 walls_240', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.608,12.810,-18.419,-18.217,8.930,11.932, /
&OBST ID='F-1 walls_241', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-15.390,-6.619,-6.417,8.930,12.932, /
&OBST ID='F-1 walls_242', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,9.381,9.583,8.930,12.732, /
&OBST ID='F-1 walls_243', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-14.590,-12.619,-12.417,8.930,12.932, /
&OBST ID='F-1 walls_244', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.208,1.410,-8.219,-7.817,8.930,12.932, /
&OBST ID='F-1 walls_245', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.608,5.810,-19.819,-19.617,8.930,10.732, /
&OBST ID='F-1 walls_246', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.608,15.810,16.981,17.183,8.930,10.532, /
&OBST ID='F-1 walls_247', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.192,-6.390,13.981,14.183,11.930,12.932, /
&OBST ID='F-1 walls_248', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.992,-8.590,19.581,19.783,9.130,12.132, /
&OBST ID='F-1 walls_249', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.192,-5.390,-18.219,-18.017,9.130,12.932, /
&OBST ID='F-1 walls_250', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.592,-5.990,14.981,15.383,11.930,12.932, /
&OBST ID='F-1 walls_251', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-15.390,7.781,7.983,8.930,10.732, /
&OBST ID='F-1 walls_252', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.592,-2.390,18.981,19.183,9.130,11.132, /
&OBST ID='F-1 walls_253', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-15.990,-14.019,-13.617,12.530,12.932, /
&OBST ID='F-1 walls_254', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.808,19.010,2.381,2.583,8.930,12.132, /
&OBST ID='F-1 walls_255', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-9.790,-2.819,-2.617,11.930,12.932, /
&OBST ID='F-1 walls_256', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,11.181,11.383,8.930,11.732, /
&OBST ID='F-1 walls_257', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.792,-4.990,-19.419,-19.217,9.130,10.932, /
&OBST ID='F-1 walls_258', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.008,19.210,-17.219,-17.017,9.130,12.532, /
&OBST ID='F-1 walls_259', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.792,-18.590,-1.019,-0.817,8.930,10.332, /
&OBST ID='F-1 walls_260', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.992,-18.790,-4.219,-3.417,9.130,9.932, /
&OBST ID='F-1 walls_261', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.592,-5.790,-19.419,-19.217,9.130,10.732, /
&OBST ID='F-1 walls_262', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-18.390,-4.619,-4.417,8.930,11.932, /
&OBST ID='F-1 walls_263', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,13.381,13.583,8.930,11.532, /
&OBST ID='F-1 walls_264', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.392,-4.790,6.181,7.383,12.130,12.932, /
&OBST ID='F-1 walls_265', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.808,1.010,18.581,18.783,9.130,11.732, /
&OBST ID='F-1 walls_266', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-7.590,-12.219,-12.017,11.930,12.932, /
&OBST ID='F-1 walls_267', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,8.181,8.383,12.330,12.932, /
&OBST ID='F-1 walls_268', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,-15.619,-15.417,8.930,11.132, /
&OBST ID='F-1 walls_269', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-18.390,-3.019,-2.817,8.930,11.932, /
&OBST ID='F-1 walls_270', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.208,18.410,-17.419,-17.217,9.130,12.132, /
&OBST ID='F-1 walls_271', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.608,8.810,-19.419,-19.217,8.930,10.132, /
&OBST ID='F-1 walls_272', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.408,1.610,16.581,16.783,9.130,13.132, /
&OBST ID='F-1 walls_273', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.808,22.010,-4.219,-3.817,9.130,12.132, /
&OBST ID='F-1 walls_274', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.608,7.810,17.981,18.183,8.930,9.532, /
&OBST ID='F-1 walls_275', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.408,4.810,17.981,18.183,9.130,12.532, /
&OBST ID='F-1 walls_276', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-14.590,21.381,21.583,8.930,12.332, /
&OBST ID='F-1 walls_277', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.792,-2.390,-9.819,-9.617,8.930,12.932, /
&OBST ID='F-1 walls_278', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.808,13.210,16.981,17.183,8.930,12.532, /
&OBST ID='F-1 walls_279', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.792,-20.590,2.181,2.383,8.930,11.732, /
&OBST ID='F-1 walls_280', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-6.819,-6.617,8.930,11.732, /
&OBST ID='F-1 walls_281', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.008,19.210,-17.019,-16.817,9.130,12.732, /
&OBST ID='F-1 walls_282', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.408,18.810,-18.019,-17.817,9.130,9.932, /
&OBST ID='F-1 walls_283', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.008,12.610,-18.619,-18.417,8.930,11.332, /
&OBST ID='F-1 walls_284', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.208,16.410,15.781,15.983,8.930,11.532, /
&OBST ID='F-1 walls_285', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.990,-18.219,-17.617,8.930,12.332, /
&OBST ID='F-1 walls_286', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.808,18.010,7.981,8.183,8.930,11.532, /
&OBST ID='F-1 walls_287', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=20.808,21.210,2.181,2.383,8.930,9.732, /
&OBST ID='F-1 walls_288', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.392,-1.390,5.381,5.583,8.930,12.932, /
&OBST ID='F-1 walls_289', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-15.590,16.581,16.783,8.930,12.332, /
&OBST ID='F-1 walls_290', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.808,18.010,7.581,7.783,8.930,11.932, /
&OBST ID='F-1 walls_291', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,9.381,9.583,8.930,9.932, /
&OBST ID='F-1 walls_292', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.408,19.810,-18.019,-17.817,9.130,9.532, /
&OBST ID='F-1 walls_293', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.992,-5.790,-9.219,-9.017,11.930,12.932, /
&OBST ID='F-1 walls_294', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.392,-1.190,-21.419,-21.017,8.930,11.932, /
&OBST ID='F-1 walls_295', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-7.219,-7.017,8.930,11.732, /
&OBST ID='F-1 walls_296', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.008,8.210,-19.419,-19.217,8.930,10.732, /
&OBST ID='F-1 walls_297', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-14.190,-13.619,-13.217,8.930,10.532, /
&OBST ID='F-1 walls_298', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,-16.619,-16.217,8.930,12.332, /
&OBST ID='F-1 walls_299', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.392,-11.190,22.381,22.583,8.930,12.132, /
&OBST ID='F-1 walls_300', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.008,6.210,17.981,18.183,8.930,11.732, /
&OBST ID='F-1 walls_301', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-13.590,-4.419,-4.217,11.530,12.932, /
&OBST ID='F-1 walls_302', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.992,2.410,16.981,17.183,9.130,13.132, /
&OBST ID='F-1 walls_303', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,-6.990,-9.019,-8.817,11.530,12.932, /
&OBST ID='F-1 walls_304', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.208,9.410,-19.219,-19.017,8.930,10.732, /
&OBST ID='F-1 walls_305', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-13.590,-4.019,-3.617,11.530,12.932, /
&OBST ID='F-1 walls_306', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.808,18.010,-17.419,-17.217,9.130,12.532, /
&OBST ID='F-1 walls_307', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-14.790,-18.819,-18.617,8.930,12.132, /
&OBST ID='F-1 walls_308', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.008,19.210,3.381,3.583,8.930,9.732, /
&OBST ID='F-1 walls_309', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-10.190,21.981,22.183,8.930,12.932, /
&OBST ID='F-1 walls_310', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.008,9.610,17.381,17.583,8.930,12.732, /
&OBST ID='F-1 walls_311', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.608,17.810,8.381,8.783,8.930,12.332, /
&OBST ID='F-1 walls_312', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.808,4.410,17.981,18.183,9.130,12.732, /
&OBST ID='F-1 walls_313', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.992,-8.590,19.781,19.983,9.130,9.932, /
&OBST ID='F-1 walls_314', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.608,4.810,-20.219,-20.017,8.930,9.332, /
&OBST ID='F-1 walls_315', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.992,-18.590,7.781,7.983,8.930,12.332, /
&OBST ID='F-1 walls_316', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.592,1.010,-18.019,-17.817,8.930,12.932, /
&OBST ID='F-1 walls_317', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.392,-2.390,-19.619,-19.417,8.930,10.332, /
&OBST ID='F-1 walls_318', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.808,22.010,-4.619,-4.217,9.130,12.332, /
&OBST ID='F-1 walls_319', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.992,-9.190,8.581,8.783,8.930,12.932, /
&OBST ID='F-1 walls_320', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.808,12.010,17.381,17.583,8.930,10.932, /
&OBST ID='F-1 walls_321', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.808,17.010,12.181,12.383,8.930,12.732, /
&OBST ID='F-1 walls_322', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.192,-3.390,6.781,7.383,12.530,12.932, /
&OBST ID='F-1 walls_323', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.792,-4.190,6.181,6.583,12.330,12.932, /
&OBST ID='F-1 walls_324', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.192,-12.790,22.581,22.783,8.930,12.732, /
&OBST ID='F-1 walls_325', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.608,0.810,18.581,18.783,9.130,11.932, /
&OBST ID='F-1 walls_326', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.392,-6.590,13.381,13.583,11.930,12.932, /
&OBST ID='F-1 walls_327', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.408,17.610,9.381,9.583,8.930,12.732, /
&OBST ID='F-1 walls_328', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.192,-8.390,-14.219,-13.817,11.930,12.932, /
&OBST ID='F-1 walls_329', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,-11.619,-11.417,8.930,11.132, /
&OBST ID='F-1 walls_330', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.408,12.810,16.981,17.183,8.930,12.732, /
&OBST ID='F-1 walls_331', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.208,17.410,12.581,12.783,8.930,9.532, /
&OBST ID='F-1 walls_332', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.592,18.410,4.181,4.983,8.930,12.932, /
&OBST ID='F-1 walls_333', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,-16.619,-16.417,8.930,10.132, /
&OBST ID='F-1 walls_334', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.990,-9.619,-9.417,8.930,10.932, /
&OBST ID='F-1 walls_335', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-17.790,-6.819,-6.017,12.530,12.932, /
&OBST ID='F-1 walls_336', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,14.581,14.783,8.930,10.932, /
&OBST ID='F-1 walls_337', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.408,3.610,-9.619,-9.217,8.930,12.932, /
&OBST ID='F-1 walls_338', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.208,18.410,5.581,5.783,8.930,12.132, /
&OBST ID='F-1 walls_339', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.992,-9.790,16.581,16.783,11.330,12.932, /
&OBST ID='F-1 walls_340', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.192,-8.990,19.581,19.783,9.130,12.532, /
&OBST ID='F-1 walls_341', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.208,17.410,11.781,11.983,8.930,10.732, /
&OBST ID='F-1 walls_342', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.992,-6.190,-8.219,-8.017,12.130,12.932, /
&OBST ID='F-1 walls_343', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.208,18.410,7.181,7.383,8.930,9.932, /
&OBST ID='F-1 walls_344', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.208,3.410,-21.819,-21.617,8.930,12.732, /
&OBST ID='F-1 walls_345', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.008,17.210,11.981,12.183,8.930,11.732, /
&OBST ID='F-1 walls_346', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.392,-5.790,-15.619,-15.217,8.930,12.932, /
&OBST ID='F-1 walls_347', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.808,19.010,3.181,3.383,8.930,11.332, /
&OBST ID='F-1 walls_348', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-14.990,19.581,19.783,8.930,12.332, /
&OBST ID='F-1 walls_349', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.608,16.810,13.181,13.383,8.930,12.532, /
&OBST ID='F-1 walls_350', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.392,-8.790,21.181,21.383,9.130,12.932, /
&OBST ID='F-1 walls_351', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.592,-6.390,19.381,19.583,9.130,11.532, /
&OBST ID='F-1 walls_352', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.408,19.610,-17.819,-17.617,9.130,10.132, /
&OBST ID='F-1 walls_353', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.208,10.410,-19.219,-19.017,8.930,9.932, /
&OBST ID='F-1 walls_354', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.192,-0.990,18.981,19.183,9.130,9.332, /
&OBST ID='F-1 walls_355', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,-18.619,-18.417,8.930,10.732, /
&OBST ID='F-1 walls_356', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-16.790,-6.819,-6.217,12.130,12.932, /
&OBST ID='F-1 walls_357', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.992,-7.790,-10.819,-9.817,8.930,12.932, /
&OBST ID='F-1 walls_358', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,12.581,12.783,8.930,10.932, /
&OBST ID='F-1 walls_359', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-15.190,-1.419,-1.217,8.930,12.932, /
&OBST ID='F-1 walls_360', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.392,-5.790,-9.019,-8.817,11.930,12.932, /
&OBST ID='F-1 walls_361', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.992,-7.790,17.781,17.983,12.130,12.932, /
&OBST ID='F-1 walls_362', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-15.190,20.181,20.383,8.930,9.132, /
&OBST ID='F-1 walls_363', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.208,2.610,18.181,18.383,9.130,12.732, /
&OBST ID='F-1 walls_364', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.392,-8.790,18.981,19.183,9.130,12.932, /
&OBST ID='F-1 walls_365', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.408,16.610,15.181,15.383,8.930,11.132, /
&OBST ID='F-1 walls_366', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,-15.419,-15.217,8.930,10.132, /
&OBST ID='F-1 walls_367', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.608,5.810,18.181,18.383,9.130,9.932, /
&OBST ID='F-1 walls_368', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.208,19.410,-15.819,-15.217,9.130,11.932, /
&OBST ID='F-1 walls_369', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.208,5.610,17.781,17.983,8.930,12.932, /
&OBST ID='F-1 walls_370', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.608,15.810,-18.619,-18.417,8.930,9.332, /
&OBST ID='F-1 walls_371', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.208,7.410,17.981,18.183,8.930,10.132, /
&OBST ID='F-1 walls_372', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.008,2.210,16.781,16.983,9.130,12.932, /
&OBST ID='F-1 walls_373', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.808,16.010,16.981,17.183,8.930,10.332, /
&OBST ID='F-1 walls_374', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.008,8.210,-19.619,-19.417,8.930,9.532, /
&OBST ID='F-1 walls_375', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.992,9.210,-13.219,-12.417,11.930,12.932, /
&OBST ID='F-1 walls_376', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.608,21.810,0.581,0.983,8.930,11.732, /
&OBST ID='F-1 walls_377', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.592,-1.390,-19.819,-19.617,8.930,9.532, /
&OBST ID='F-1 walls_378', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-17.790,-11.419,-11.217,8.930,9.932, /
&OBST ID='F-1 walls_379', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.408,3.810,-9.219,-8.617,8.930,12.932, /
&OBST ID='F-1 walls_380', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.208,19.410,2.781,2.983,8.930,9.132, /
&OBST ID='F-1 walls_381', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.992,-7.790,10.181,10.383,11.930,12.932, /
&OBST ID='F-1 walls_382', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-13.990,20.581,20.983,8.930,12.932, /
&OBST ID='F-1 walls_383', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,10.781,10.983,8.930,12.132, /
&OBST ID='F-1 walls_384', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-13.990,-15.019,-14.417,8.930,12.932, /
&OBST ID='F-1 walls_385', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.992,-8.990,20.581,20.783,9.130,12.932, /
&OBST ID='F-1 walls_386', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.208,16.410,15.581,15.783,8.930,11.932, /
&OBST ID='F-1 walls_387', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.008,17.210,12.581,12.783,8.930,10.732, /
&OBST ID='F-1 walls_388', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,-17.219,-16.617,8.930,12.132, /
&OBST ID='F-1 walls_389', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,13.381,13.583,8.930,12.532, /
&OBST ID='F-1 walls_390', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.392,-6.590,-6.819,-6.617,12.730,12.932, /
&OBST ID='F-1 walls_391', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.190,-13.619,-13.417,12.530,12.932, /
&OBST ID='F-1 walls_392', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.192,-2.790,5.781,5.983,12.730,12.932, /
&OBST ID='F-1 walls_393', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.608,4.810,-20.019,-19.817,8.930,10.532, /
&OBST ID='F-1 walls_394', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-9.990,-2.219,-1.617,11.930,12.932, /
&OBST ID='F-1 walls_395', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.190,-14.019,-13.417,8.930,11.532, /
&OBST ID='F-1 walls_396', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.808,19.010,4.381,4.583,8.930,9.932, /
&OBST ID='F-1 walls_397', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.592,9.210,-16.019,-15.817,11.930,12.932, /
&OBST ID='F-1 walls_398', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-8.390,5.381,6.583,11.930,12.932, /
&OBST ID='F-1 walls_399', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.408,16.610,15.381,15.583,8.930,10.932, /
&OBST ID='F-1 walls_400', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.008,17.410,-18.019,-17.817,9.130,10.732, /
&OBST ID='F-1 walls_401', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.192,-9.990,21.981,22.183,8.930,12.732, /
&OBST ID='F-1 walls_402', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.592,17.610,8.381,8.783,8.930,12.932, /
&OBST ID='F-1 walls_403', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.208,17.610,-18.219,-18.017,9.130,9.932, /
&OBST ID='F-1 walls_404', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.408,15.810,16.781,16.983,8.930,12.132, /
&OBST ID='F-1 walls_405', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.592,-7.990,-7.019,-6.017,8.930,12.932, /
&OBST ID='F-1 walls_406', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-15.590,-2.019,-1.617,8.930,10.532, /
&OBST ID='F-1 walls_407', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-14.990,-4.419,-3.617,8.930,12.932, /
&OBST ID='F-1 walls_408', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.592,0.010,-9.819,-9.017,11.530,12.932, /
&OBST ID='F-1 walls_409', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.992,-8.990,17.381,17.583,9.130,12.932, /
&OBST ID='F-1 walls_410', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.792,-1.590,18.781,18.983,9.130,12.332, /
&OBST ID='F-1 walls_411', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.208,2.610,-7.819,-7.617,11.530,12.932, /
&OBST ID='F-1 walls_412', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.992,-7.790,19.581,19.783,9.130,11.132, /
&OBST ID='F-1 walls_413', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.392,-1.190,-19.619,-19.417,8.930,10.732, /
&OBST ID='F-1 walls_414', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.208,17.410,10.581,10.783,8.930,12.532, /
&OBST ID='F-1 walls_415', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.992,-7.790,-7.819,-7.417,11.930,12.932, /
&OBST ID='F-1 walls_416', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,21.810,-3.019,-2.217,8.930,12.932, /
&OBST ID='F-1 walls_417', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.808,19.210,-16.619,-16.417,9.130,12.932, /
&OBST ID='F-1 walls_418', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.208,17.410,10.981,11.183,8.930,11.932, /
&OBST ID='F-1 walls_419', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.808,19.010,4.181,4.383,8.930,10.132, /
&OBST ID='F-1 walls_420', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.192,7.810,-19.219,-19.017,8.930,12.932, /
&OBST ID='F-1 walls_421', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-15.390,6.781,7.383,11.730,12.932, /
&OBST ID='F-1 walls_422', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.408,17.610,11.781,11.983,8.930,9.332, /
&OBST ID='F-1 walls_423', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.608,17.810,9.381,9.583,8.930,11.532, /
&OBST ID='F-1 walls_424', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.192,-4.990,19.181,19.383,9.130,12.132, /
&OBST ID='F-1 walls_425', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.792,-18.590,-8.219,-8.017,8.930,9.332, /
&OBST ID='F-1 walls_426', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,8.581,8.783,8.930,12.132, /
&OBST ID='F-1 walls_427', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-14.990,20.381,20.583,8.930,11.332, /
&OBST ID='F-1 walls_428', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.808,18.010,8.781,8.983,8.930,10.732, /
&OBST ID='F-1 walls_429', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.008,2.210,-18.619,-17.017,8.930,10.532, /
&OBST ID='F-1 walls_430', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.208,18.410,-16.219,-16.017,8.930,12.932, /
&OBST ID='F-1 walls_431', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.192,-4.390,-19.619,-19.417,9.130,9.932, /
&OBST ID='F-1 walls_432', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.992,-3.790,19.181,19.383,9.130,10.532, /
&OBST ID='F-1 walls_433', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.608,7.210,17.781,17.983,8.930,12.332, /
&OBST ID='F-1 walls_434', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.808,22.010,-1.019,-0.617,8.930,10.732, /
&OBST ID='F-1 walls_435', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.208,10.410,-19.019,-18.817,8.930,10.932, /
&OBST ID='F-1 walls_436', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.592,21.010,-5.019,-4.417,8.930,12.932, /
&OBST ID='F-1 walls_437', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.808,19.010,4.781,4.983,9.130,9.332, /
&OBST ID='F-1 walls_438', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.008,3.210,-21.819,-21.617,8.930,10.732, /
&OBST ID='F-1 walls_439', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-16.990,-6.219,-5.817,12.130,12.932, /
&OBST ID='F-1 walls_440', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.808,18.010,6.981,7.183,8.930,12.732, /
&OBST ID='F-1 walls_441', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-9.590,-7.019,-6.017,11.930,12.932, /
&OBST ID='F-1 walls_442', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.392,-1.190,-21.019,-20.417,8.930,11.732, /
&OBST ID='F-1 walls_443', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.008,6.810,-16.619,-16.417,11.930,12.932, /
&OBST ID='F-1 walls_444', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.392,-1.190,-20.219,-20.017,9.130,11.332, /
&OBST ID='F-1 walls_445', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.992,-6.390,-9.019,-8.817,11.730,12.932, /
&OBST ID='F-1 walls_446', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.808,14.210,16.981,17.183,8.930,12.132, /
&OBST ID='F-1 walls_447', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.192,-0.990,18.781,18.983,9.130,11.532, /
&OBST ID='F-1 walls_448', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-15.390,6.781,7.183,8.930,10.732, /
&OBST ID='F-1 walls_449', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.992,-8.390,-15.019,-14.217,11.930,12.932, /
&OBST ID='F-1 walls_450', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.392,-7.190,19.381,19.583,9.130,12.532, /
&OBST ID='F-1 walls_451', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.608,16.810,13.781,13.983,8.930,11.732, /
&OBST ID='F-1 walls_452', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.792,-5.390,19.181,19.383,9.130,12.532, /
&OBST ID='F-1 walls_453', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.008,13.210,17.381,17.583,8.930,9.532, /
&OBST ID='F-1 walls_454', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.608,11.010,-18.819,-18.617,8.930,11.532, /
&OBST ID='F-1 walls_455', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.592,17.810,5.181,5.383,8.930,12.932, /
&OBST ID='F-1 walls_456', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.008,1.210,-17.019,-16.817,8.930,11.732, /
&OBST ID='F-1 walls_457', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-10.390,-18.419,-18.217,8.930,12.932, /
&OBST ID='F-1 walls_458', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=22.008,22.210,-2.019,-1.617,8.930,9.532, /
&OBST ID='F-1 walls_459', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.408,16.610,14.381,14.583,8.930,12.132, /
&OBST ID='F-1 walls_460', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.990,-7.219,-6.217,12.730,12.932, /
&OBST ID='F-1 walls_461', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.008,16.210,16.981,17.183,8.930,10.132, /
&OBST ID='F-1 walls_462', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,9.581,9.783,8.930,11.732, /
&OBST ID='F-1 walls_463', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,10.981,11.183,8.930,11.932, /
&OBST ID='F-1 walls_464', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-18.390,-6.819,-6.617,8.930,11.532, /
&OBST ID='F-1 walls_465', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.192,-8.990,21.781,21.983,8.930,12.732, /
&OBST ID='F-1 walls_466', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.208,19.410,-8.819,-7.217,8.930,11.932, /
&OBST ID='F-1 walls_467', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.792,-6.790,7.581,7.983,11.530,12.932, /
&OBST ID='F-1 walls_468', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.608,16.810,15.781,15.983,8.930,9.132, /
&OBST ID='F-1 walls_469', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.208,18.410,7.381,7.583,8.930,9.732, /
&OBST ID='F-1 walls_470', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.008,9.210,-19.019,-18.817,8.930,12.332, /
&OBST ID='F-1 walls_471', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-3.419,-3.217,8.930,12.532, /
&OBST ID='F-1 walls_472', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.808,17.010,13.981,14.183,8.930,10.132, /
&OBST ID='F-1 walls_473', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.192,0.210,-21.219,-21.017,8.930,12.932, /
&OBST ID='F-1 walls_474', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-13.190,11.381,11.783,8.930,12.932, /
&OBST ID='F-1 walls_475', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.990,-7.619,-7.417,8.930,12.732, /
&OBST ID='F-1 walls_476', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.792,-6.190,-19.219,-19.017,9.130,11.932, /
&OBST ID='F-1 walls_477', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.008,11.210,-19.219,-19.017,8.930,9.332, /
&OBST ID='F-1 walls_478', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.208,19.610,1.781,1.983,8.930,12.132, /
&OBST ID='F-1 walls_479', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.192,-2.990,19.181,19.383,9.130,9.532, /
&OBST ID='F-1 walls_480', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.608,19.810,-5.619,-5.217,8.930,9.332, /
&OBST ID='F-1 walls_481', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-10.990,17.781,17.983,8.930,12.932, /
&OBST ID='F-1 walls_482', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.592,18.210,5.581,5.983,8.930,12.932, /
&OBST ID='F-1 walls_483', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.208,18.410,6.181,6.383,8.930,11.332, /
&OBST ID='F-1 walls_484', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.808,18.010,8.381,8.583,8.930,11.132, /
&OBST ID='F-1 walls_485', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.192,-3.390,-10.019,-9.817,8.930,12.932, /
&OBST ID='F-1 walls_486', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.992,-7.590,-8.219,-8.017,11.730,12.932, /
&OBST ID='F-1 walls_487', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,15.181,15.383,8.930,10.132, /
&OBST ID='F-1 walls_488', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.992,1.010,-17.819,-17.617,8.930,12.932, /
&OBST ID='F-1 walls_489', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.590,7.781,8.383,12.530,12.932, /
&OBST ID='F-1 walls_490', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.408,16.610,-17.819,-17.617,9.130,11.532, /
&OBST ID='F-1 walls_491', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.992,-8.390,-2.619,-2.217,11.530,12.932, /
&OBST ID='F-1 walls_492', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-10.390,9.981,10.183,8.930,12.932, /
&OBST ID='F-1 walls_493', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.392,-6.790,13.181,13.383,11.930,12.932, /
&OBST ID='F-1 walls_494', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-18.390,-8.019,-7.817,8.930,10.532, /
&OBST ID='F-1 walls_495', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.192,-8.990,18.381,18.583,9.130,12.932, /
&OBST ID='F-1 walls_496', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.992,-7.790,-8.019,-7.817,11.730,12.932, /
&OBST ID='F-1 walls_497', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.208,17.410,12.381,12.583,8.930,9.732, /
&OBST ID='F-1 walls_498', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.192,17.010,11.581,12.183,8.930,12.932, /
&OBST ID='F-1 walls_499', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.808,5.010,-19.819,-19.617,8.930,11.732, /
&OBST ID='F-1 walls_500', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.192,17.610,8.181,8.383,8.930,12.932, /
&OBST ID='F-1 walls_501', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.808,19.010,3.781,3.983,8.930,10.532, /
&OBST ID='F-1 walls_502', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-15.590,-2.219,-2.017,11.530,12.932, /
&OBST ID='F-1 walls_503', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.992,-6.790,19.581,19.783,9.130,9.732, /
&OBST ID='F-1 walls_504', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.192,-3.990,19.181,19.383,9.130,10.932, /
&OBST ID='F-1 walls_505', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-10.019,-9.817,8.930,9.532, /
&OBST ID='F-1 walls_506', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.208,11.610,17.181,17.383,8.930,12.532, /
&OBST ID='F-1 walls_507', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.408,16.610,16.381,16.583,8.930,9.732, /
&OBST ID='F-1 walls_508', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.592,-6.790,12.781,13.183,11.930,12.932, /
&OBST ID='F-1 walls_509', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.192,9.210,-14.819,-14.217,11.930,12.932, /
&OBST ID='F-1 walls_510', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.408,13.610,-18.619,-18.417,8.930,10.532, /
&OBST ID='F-1 walls_511', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.208,19.410,-16.619,-16.217,9.130,11.532, /
&OBST ID='F-1 walls_512', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.408,7.610,-19.419,-19.217,8.930,11.332, /
&OBST ID='F-1 walls_513', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.392,-1.190,18.781,18.983,9.130,11.932, /
&OBST ID='F-1 walls_514', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.008,17.210,13.781,13.983,8.930,9.132, /
&OBST ID='F-1 walls_515', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.592,-8.390,19.581,19.783,9.130,11.932, /
&OBST ID='F-1 walls_516', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.808,15.010,16.981,17.183,8.930,11.532, /
&OBST ID='F-1 walls_517', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.408,19.610,-7.819,-6.417,8.930,10.732, /
&OBST ID='F-1 walls_518', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.408,2.410,-9.619,-8.017,11.530,12.932, /
&OBST ID='F-1 walls_519', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,-12.819,-12.617,8.930,9.732, /
&OBST ID='F-1 walls_520', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-17.990,-6.219,-6.017,12.730,12.932, /
&OBST ID='F-1 walls_521', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,13.581,13.783,8.930,12.332, /
&OBST ID='F-1 walls_522', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.992,-6.590,-13.819,-13.617,8.930,12.932, /
&OBST ID='F-1 walls_523', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-16.790,-6.819,-6.217,8.930,11.132, /
&OBST ID='F-1 walls_524', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.008,12.210,17.381,17.583,8.930,10.732, /
&OBST ID='F-1 walls_525', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.008,5.010,17.581,17.783,9.130,12.932, /
&OBST ID='F-1 walls_526', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-12.390,10.581,10.783,8.930,12.932, /
&OBST ID='F-1 walls_527', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,21.610,-3.419,-3.017,8.930,12.932, /
&OBST ID='F-1 walls_528', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,7.781,7.983,8.930,11.332, /
&OBST ID='F-1 walls_529', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-15.390,17.181,17.383,8.930,12.732, /
&OBST ID='F-1 walls_530', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-15.790,15.781,15.983,8.930,12.132, /
&OBST ID='F-1 walls_531', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.608,6.810,-19.619,-19.417,8.930,10.932, /
&OBST ID='F-1 walls_532', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,12.181,12.383,8.930,9.932, /
&OBST ID='F-1 walls_533', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.008,1.410,-16.819,-16.617,12.730,12.932, /
&OBST ID='F-1 walls_534', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.408,8.610,-19.219,-19.017,8.930,11.532, /
&OBST ID='F-1 walls_535', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.792,-18.590,-7.019,-6.617,8.930,10.532, /
&OBST ID='F-1 walls_536', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,-14.619,-14.417,8.930,11.732, /
&OBST ID='F-1 walls_537', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.992,-7.390,-6.419,-6.217,12.730,12.932, /
&OBST ID='F-1 walls_538', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.392,-5.190,-18.419,-18.217,9.130,12.932, /
&OBST ID='F-1 walls_539', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.992,-7.190,8.181,8.383,11.530,12.932, /
&OBST ID='F-1 walls_540', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.792,-5.590,-8.219,-8.017,12.130,12.932, /
&OBST ID='F-1 walls_541', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,-17.219,-16.817,8.930,9.732, /
&OBST ID='F-1 walls_542', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.792,21.410,-4.019,-3.817,8.930,12.932, /
&OBST ID='F-1 walls_543', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.990,-8.819,-8.617,8.930,11.732, /
&OBST ID='F-1 walls_544', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.808,16.010,-17.819,-17.617,8.930,12.532, /
&OBST ID='F-1 walls_545', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.608,21.810,-0.019,0.583,8.930,11.932, /
&OBST ID='F-1 walls_546', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-15.590,7.181,7.983,8.930,10.932, /
&OBST ID='F-1 walls_547', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.408,10.610,-19.019,-18.817,8.930,10.732, /
&OBST ID='F-1 walls_548', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.408,16.610,15.581,15.783,8.930,10.532, /
&OBST ID='F-1 walls_549', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-14.190,-13.619,-13.217,11.530,12.932, /
&OBST ID='F-1 walls_550', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.392,-7.990,6.181,6.383,11.530,12.932, /
&OBST ID='F-1 walls_551', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.392,-12.390,3.981,4.183,8.930,12.932, /
&OBST ID='F-1 walls_552', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.792,-7.990,-19.019,-18.817,9.130,12.532, /
&OBST ID='F-1 walls_553', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-8.590,4.581,4.783,11.930,12.932, /
&OBST ID='F-1 walls_554', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.392,9.410,-10.819,-10.017,11.930,12.932, /
&OBST ID='F-1 walls_555', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.408,2.610,-8.019,-7.817,11.530,12.932, /
&OBST ID='F-1 walls_556', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.992,-7.190,17.381,17.783,12.130,12.932, /
&OBST ID='F-1 walls_557', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-15.590,-2.219,-2.017,8.930,10.532, /
&OBST ID='F-1 walls_558', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.392,-5.790,-8.619,-8.417,12.130,12.932, /
&OBST ID='F-1 walls_559', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.792,-4.590,19.181,19.383,9.130,11.732, /
&OBST ID='F-1 walls_560', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,11.181,11.383,8.930,12.732, /
&OBST ID='F-1 walls_561', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-17.790,-10.419,-10.217,8.930,11.132, /
&OBST ID='F-1 walls_562', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,-16.019,-15.817,9.130,9.332, /
&OBST ID='F-1 walls_563', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.208,6.210,-8.019,-7.817,8.930,12.932, /
&OBST ID='F-1 walls_564', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.790,-6.819,-6.017,8.930,11.532, /
&OBST ID='F-1 walls_565', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-18.390,7.781,7.983,11.730,12.332, /
&OBST ID='F-1 walls_566', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,-13.619,-13.417,8.930,10.132, /
&OBST ID='F-1 walls_567', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.192,21.410,1.581,1.783,8.930,12.932, /
&OBST ID='F-1 walls_568', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-15.190,19.181,19.383,8.930,11.732, /
&OBST ID='F-1 walls_569', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.008,7.610,-9.619,-8.817,11.530,12.932, /
&OBST ID='F-1 walls_570', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=20.608,20.810,1.981,2.183,8.930,11.132, /
&OBST ID='F-1 walls_571', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.608,17.810,9.981,10.183,8.930,10.732, /
&OBST ID='F-1 walls_572', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.592,-5.790,-8.819,-8.617,11.930,12.932, /
&OBST ID='F-1 walls_573', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.208,13.610,-18.419,-18.217,8.930,11.332, /
&OBST ID='F-1 walls_574', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-17.790,-7.019,-6.817,8.930,11.532, /
&OBST ID='F-1 walls_575', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.808,10.010,17.581,17.783,8.930,11.332, /
&OBST ID='F-1 walls_576', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-17.790,-9.419,-9.217,8.930,12.132, /
&OBST ID='F-1 walls_577', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.192,0.010,18.581,18.783,9.130,12.332, /
&OBST ID='F-1 walls_578', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.590,-14.019,-13.617,8.930,11.332, /
&OBST ID='F-1 walls_579', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,-7.019,-6.817,8.930,11.332, /
&OBST ID='F-1 walls_580', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.992,-15.190,5.381,6.583,8.930,12.932, /
&OBST ID='F-1 walls_581', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.208,5.410,18.181,18.383,9.130,10.532, /
&OBST ID='F-1 walls_582', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.792,-6.590,19.381,19.583,9.130,11.732, /
&OBST ID='F-1 walls_583', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.590,-6.019,-5.817,8.930,12.932, /
&OBST ID='F-1 walls_584', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.192,-10.790,22.181,22.383,8.930,12.732, /
&OBST ID='F-1 walls_585', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-14.790,21.781,21.983,8.930,10.532, /
&OBST ID='F-1 walls_586', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.992,-19.790,7.981,8.183,8.930,10.332, /
&OBST ID='F-1 walls_587', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.408,17.610,9.581,9.783,8.930,12.532, /
&OBST ID='F-1 walls_588', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-15.190,7.381,7.783,8.930,10.732, /
&OBST ID='F-1 walls_589', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.992,-18.790,-7.619,-7.417,8.930,9.132, /
&OBST ID='F-1 walls_590', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,-15.219,-15.017,8.930,11.732, /
&OBST ID='F-1 walls_591', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.208,0.410,18.781,18.983,9.130,9.932, /
&OBST ID='F-1 walls_592', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.208,15.410,17.181,17.383,8.930,9.132, /
&OBST ID='F-1 walls_593', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,7.981,8.183,8.930,10.732, /
&OBST ID='F-1 walls_594', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-13.990,-19.219,-19.017,8.930,9.932, /
&OBST ID='F-1 walls_595', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.792,-11.790,-19.419,-19.217,8.930,9.332, /
&OBST ID='F-1 walls_596', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,1.010,-17.619,-16.617,8.930,12.932, /
&OBST ID='F-1 walls_597', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-15.390,7.181,7.383,8.930,10.732, /
&OBST ID='F-1 walls_598', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.008,18.210,8.781,8.983,8.930,9.332, /
&OBST ID='F-1 walls_599', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,-19.019,-18.817,8.930,10.332, /
&OBST ID='F-1 walls_600', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,-14.619,-14.217,8.930,10.732, /
&OBST ID='F-1 walls_601', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.208,16.410,16.981,17.183,8.930,9.932, /
&OBST ID='F-1 walls_602', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.408,3.810,17.981,18.183,9.130,12.932, /
&OBST ID='F-1 walls_603', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.792,-11.590,-19.419,-19.217,9.130,9.332, /
&OBST ID='F-1 walls_604', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,-18.619,-18.417,8.930,9.932, /
&OBST ID='F-1 walls_605', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.008,14.210,-18.819,-18.617,8.930,9.332, /
&OBST ID='F-1 walls_606', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-8.590,7.181,7.383,11.930,12.932, /
&OBST ID='F-1 walls_607', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.792,-20.590,2.381,2.583,8.930,11.532, /
&OBST ID='F-1 walls_608', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.792,16.810,12.781,13.183,8.930,12.932, /
&OBST ID='F-1 walls_609', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.392,3.410,17.981,18.183,9.130,13.132, /
&OBST ID='F-1 walls_610', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-14.590,21.581,21.783,8.930,12.132, /
&OBST ID='F-1 walls_611', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.392,-0.590,-9.819,-9.617,8.930,12.932, /
&OBST ID='F-1 walls_612', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.392,-7.590,10.981,11.183,11.930,12.932, /
&OBST ID='F-1 walls_613', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-14.990,-8.619,-8.417,8.930,12.932, /
&OBST ID='F-1 walls_614', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.808,17.010,13.581,13.783,8.930,10.532, /
&OBST ID='F-1 walls_615', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.208,12.410,-18.419,-18.217,8.930,12.932, /
&OBST ID='F-1 walls_616', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.992,-5.390,6.181,6.783,11.930,12.932, /
&OBST ID='F-1 walls_617', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,-15.819,-15.617,9.130,9.532, /
&OBST ID='F-1 walls_618', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,10.181,10.383,8.930,10.332, /
&OBST ID='F-1 walls_619', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-18.390,-8.219,-8.017,8.930,10.332, /
&OBST ID='F-1 walls_620', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.408,4.610,-20.019,-19.817,8.930,10.932, /
&OBST ID='F-1 walls_621', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,-16.819,-16.617,8.930,11.332, /
&OBST ID='F-1 walls_622', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.408,11.610,-18.619,-18.417,8.930,11.932, /
&OBST ID='F-1 walls_623', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,-18.819,-18.617,8.930,9.732, /
&OBST ID='F-1 walls_624', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.592,19.010,-6.619,-5.217,8.930,12.932, /
&OBST ID='F-1 walls_625', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-17.790,-10.619,-10.417,8.930,10.932, /
&OBST ID='F-1 walls_626', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.592,-5.790,-8.019,-7.817,12.330,12.932, /
&OBST ID='F-1 walls_627', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.408,18.610,4.181,4.583,8.930,12.532, /
&OBST ID='F-1 walls_628', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.792,-5.590,19.381,19.583,9.130,10.532, /
&OBST ID='F-1 walls_629', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=20.608,21.010,1.781,1.983,8.930,12.732, /
&OBST ID='F-1 walls_630', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.792,-5.590,-8.419,-8.217,11.930,12.932, /
&OBST ID='F-1 walls_631', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.808,15.610,16.581,16.783,8.930,12.932, /
&OBST ID='F-1 walls_632', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,-17.019,-16.817,8.930,10.532, /
&OBST ID='F-1 walls_633', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,9.581,9.783,8.930,9.732, /
&OBST ID='F-1 walls_634', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,-14.419,-14.217,8.930,12.732, /
&OBST ID='F-1 walls_635', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.192,-3.790,18.981,19.183,9.130,12.732, /
&OBST ID='F-1 walls_636', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.592,17.210,10.581,11.183,8.930,12.932, /
&OBST ID='F-1 walls_637', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,9.781,9.983,8.930,9.332, /
&OBST ID='F-1 walls_638', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,14.981,15.183,8.930,10.332, /
&OBST ID='F-1 walls_639', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,-17.819,-17.617,8.930,9.732, /
&OBST ID='F-1 walls_640', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-14.190,-4.819,-4.617,11.930,12.932, /
&OBST ID='F-1 walls_641', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.608,17.810,8.781,8.983,8.930,12.132, /
&OBST ID='F-1 walls_642', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.208,10.410,-18.819,-18.617,8.930,12.332, /
&OBST ID='F-1 walls_643', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.792,-19.590,7.781,7.983,8.930,12.932, /
&OBST ID='F-1 walls_644', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.408,18.610,6.581,6.783,8.930,9.532, /
&OBST ID='F-1 walls_645', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.408,14.810,-18.219,-18.017,8.930,11.332, /
&OBST ID='F-1 walls_646', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.390,7.381,7.783,12.330,12.932, /
&OBST ID='F-1 walls_647', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.808,19.010,1.781,2.183,8.930,12.532, /
&OBST ID='F-1 walls_648', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-14.790,21.181,21.383,8.930,11.532, /
&OBST ID='F-1 walls_649', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.208,18.410,5.981,6.183,8.930,11.532, /
&OBST ID='F-1 walls_650', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,-17.619,-17.417,8.930,9.932, /
&OBST ID='F-1 walls_651', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-13.590,-4.219,-4.017,11.530,12.932, /
&OBST ID='F-1 walls_652', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.792,-7.390,18.581,18.783,12.530,12.932, /
&OBST ID='F-1 walls_653', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.208,12.410,-19.019,-18.817,8.930,9.532, /
&OBST ID='F-1 walls_654', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.792,-10.190,-3.419,-3.217,8.930,12.932, /
&OBST ID='F-1 walls_655', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.208,4.410,18.181,18.383,9.130,11.732, /
&OBST ID='F-1 walls_656', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.192,-4.990,-19.219,-19.017,9.130,12.132, /
&OBST ID='F-1 walls_657', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.608,5.210,-7.819,-7.617,11.530,12.932, /
&OBST ID='F-1 walls_658', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.008,5.010,-8.419,-8.017,11.530,12.932, /
&OBST ID='F-1 walls_659', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,-15.019,-14.817,8.930,11.132, /
&OBST ID='F-1 walls_660', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.992,-8.790,21.381,21.583,9.130,12.932, /
&OBST ID='F-1 walls_661', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.408,1.810,-16.819,-16.617,12.530,12.932, /
&OBST ID='F-1 walls_662', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.792,-18.590,-7.619,-7.417,8.930,9.932, /
&OBST ID='F-1 walls_663', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.208,3.410,18.381,18.583,9.130,10.732, /
&OBST ID='F-1 walls_664', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-9.990,-1.419,-1.217,11.930,12.932, /
&OBST ID='F-1 walls_665', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.192,-0.990,-7.219,-7.017,8.930,12.932, /
&OBST ID='F-1 walls_666', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.208,11.410,17.581,17.783,8.930,9.532, /
&OBST ID='F-1 walls_667', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,-12.419,-12.217,8.930,11.332, /
&OBST ID='F-1 walls_668', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.808,8.010,-19.419,-19.217,8.930,10.932, /
&OBST ID='F-1 walls_669', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-14.790,20.781,21.183,8.930,11.732, /
&OBST ID='F-1 walls_670', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.208,14.410,17.181,17.383,8.930,10.132, /
&OBST ID='F-1 walls_671', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.792,-13.590,-5.219,-5.017,11.530,12.932, /
&OBST ID='F-1 walls_672', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.592,-5.390,19.381,19.583,9.130,10.332, /
&OBST ID='F-1 walls_673', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.608,17.810,10.381,10.583,8.930,10.132, /
&OBST ID='F-1 walls_674', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.192,-3.590,7.381,7.583,12.530,12.932, /
&OBST ID='F-1 walls_675', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=20.008,20.610,1.781,1.983,8.930,12.532, /
&OBST ID='F-1 walls_676', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.792,-5.590,-8.619,-8.417,11.730,12.932, /
&OBST ID='F-1 walls_677', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-14.790,-12.819,-12.617,8.930,12.932, /
&OBST ID='F-1 walls_678', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-8.590,6.581,7.183,11.930,12.932, /
&OBST ID='F-1 walls_679', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.808,22.010,-2.019,-1.417,8.930,11.132, /
&OBST ID='F-1 walls_680', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.608,19.010,-17.819,-17.617,9.130,10.532, /
&OBST ID='F-1 walls_681', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.990,15.581,15.783,8.930,10.932, /
&OBST ID='F-1 walls_682', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.392,-6.590,-8.819,-8.617,11.730,12.932, /
&OBST ID='F-1 walls_683', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,-14.019,-13.817,8.930,9.732, /
&OBST ID='F-1 walls_684', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,14.181,14.383,8.930,11.732, /
&OBST ID='F-1 walls_685', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-2.619,-2.417,8.930,11.732, /
&OBST ID='F-1 walls_686', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.992,-18.790,-3.419,-1.417,8.930,9.732, /
&OBST ID='F-1 walls_687', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.592,-20.390,2.981,3.183,8.930,12.532, /
&OBST ID='F-1 walls_688', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.392,-12.190,22.381,22.583,8.930,12.932, /
&OBST ID='F-1 walls_689', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-18.390,-3.619,-3.217,8.930,11.532, /
&OBST ID='F-1 walls_690', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-9.190,-9.819,-9.617,11.930,12.932, /
&OBST ID='F-1 walls_691', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.008,4.810,-8.619,-8.417,11.530,12.932, /
&OBST ID='F-1 walls_692', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.392,-7.990,-8.419,-7.817,8.930,12.932, /
&OBST ID='F-1 walls_693', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-15.790,16.581,16.783,8.930,11.132, /
&OBST ID='F-1 walls_694', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-15.590,16.381,16.583,8.930,12.532, /
&OBST ID='F-1 walls_695', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.392,-3.390,18.381,18.983,9.130,12.932, /
&OBST ID='F-1 walls_696', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.992,-9.390,9.181,9.383,8.930,12.932, /
&OBST ID='F-1 walls_697', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.408,17.010,-18.019,-17.817,9.130,10.932, /
&OBST ID='F-1 walls_698', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.608,18.810,4.581,4.783,8.930,10.732, /
&OBST ID='F-1 walls_699', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-14.990,20.981,21.183,8.930,10.132, /
&OBST ID='F-1 walls_700', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.192,-8.790,19.381,19.583,9.130,12.932, /
&OBST ID='F-1 walls_701', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.790,-2.219,-1.617,12.730,12.932, /
&OBST ID='F-1 walls_702', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.808,1.210,-20.419,-20.217,8.930,13.132, /
&OBST ID='F-1 walls_703', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.792,-9.590,22.181,22.383,8.930,11.132, /
&OBST ID='F-1 walls_704', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.592,-1.390,18.781,18.983,9.130,12.132, /
&OBST ID='F-1 walls_705', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,11.181,11.383,8.930,9.932, /
&OBST ID='F-1 walls_706', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.792,-2.590,18.981,19.183,9.130,11.332, /
&OBST ID='F-1 walls_707', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-9.990,-2.619,-2.417,11.930,12.932, /
&OBST ID='F-1 walls_708', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.392,-20.190,4.981,5.183,8.930,10.932, /
&OBST ID='F-1 walls_709', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.808,16.010,-18.219,-18.017,8.930,10.732, /
&OBST ID='F-1 walls_710', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,-15.819,-15.617,8.930,12.732, /
&OBST ID='F-1 walls_711', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.608,7.810,17.781,17.983,8.930,11.932, /
&OBST ID='F-1 walls_712', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.792,-11.590,22.381,22.583,8.930,12.532, /
&OBST ID='F-1 walls_713', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.808,2.210,18.181,18.383,9.130,12.932, /
&OBST ID='F-1 walls_714', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.592,-4.590,-7.019,-6.817,11.530,12.932, /
&OBST ID='F-1 walls_715', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.592,0.010,-9.819,-9.017,8.930,10.532, /
&OBST ID='F-1 walls_716', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,8.181,8.383,8.930,11.932, /
&OBST ID='F-1 walls_717', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.408,8.610,17.781,17.983,8.930,10.932, /
&OBST ID='F-1 walls_718', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,11.381,11.583,8.930,12.532, /
&OBST ID='F-1 walls_719', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.992,-7.790,-6.619,-6.417,12.530,12.932, /
&OBST ID='F-1 walls_720', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-10.590,17.581,17.783,8.930,12.932, /
&OBST ID='F-1 walls_721', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.608,9.810,17.781,17.983,8.930,9.332, /
&OBST ID='F-1 walls_722', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.808,22.010,-2.219,-2.017,8.930,11.332, /
&OBST ID='F-1 walls_723', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.408,4.010,-8.619,-8.017,8.930,12.932, /
&OBST ID='F-1 walls_724', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.392,0.610,18.381,18.583,9.130,13.132, /
&OBST ID='F-1 walls_725', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.208,18.410,5.381,5.583,8.930,12.332, /
&OBST ID='F-1 walls_726', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.608,9.810,-19.219,-19.017,8.930,10.332, /
&OBST ID='F-1 walls_727', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.192,-7.190,11.581,11.783,11.930,12.932, /
&OBST ID='F-1 walls_728', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-15.790,-6.619,-6.017,11.730,12.932, /
&OBST ID='F-1 walls_729', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.792,-0.990,-7.019,-6.817,8.930,12.932, /
&OBST ID='F-1 walls_730', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.992,-18.790,-7.019,-6.817,8.930,9.532, /
&OBST ID='F-1 walls_731', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-8.990,-10.819,-9.817,11.930,12.932, /
&OBST ID='F-1 walls_732', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.208,16.410,15.181,15.383,8.930,12.332, /
&OBST ID='F-1 walls_733', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.608,16.810,14.181,14.383,8.930,11.132, /
&OBST ID='F-1 walls_734', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.408,12.610,-18.419,-18.217,8.930,12.732, /
&OBST ID='F-1 walls_735', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.192,-2.590,-19.819,-19.617,8.930,9.332, /
&OBST ID='F-1 walls_736', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,-7.390,-8.019,-7.817,11.930,12.932, /
&OBST ID='F-1 walls_737', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-14.990,7.381,7.783,11.530,12.932, /
&OBST ID='F-1 walls_738', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.990,-17.619,-17.217,8.930,12.532, /
&OBST ID='F-1 walls_739', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.992,-18.790,-6.419,-6.217,9.130,9.932, /
&OBST ID='F-1 walls_740', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.992,-18.790,-6.619,-6.417,8.930,9.932, /
&OBST ID='F-1 walls_741', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-13.390,11.181,11.383,8.930,12.932, /
&OBST ID='F-1 walls_742', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-15.390,18.181,18.383,8.930,11.732, /
&OBST ID='F-1 walls_743', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.008,7.410,17.581,17.783,8.930,12.932, /
&OBST ID='F-1 walls_744', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-14.990,-13.619,-13.017,8.930,10.932, /
&OBST ID='F-1 walls_745', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-4.619,-3.417,8.930,12.732, /
&OBST ID='F-1 walls_746', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.990,-7.219,-7.017,8.930,12.332, /
&OBST ID='F-1 walls_747', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.608,18.810,3.181,3.383,8.930,12.532, /
&OBST ID='F-1 walls_748', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.208,18.810,-15.819,-15.617,8.930,12.932, /
&OBST ID='F-1 walls_749', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.192,6.410,-19.419,-19.217,8.930,12.932, /
&OBST ID='F-1 walls_750', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.208,16.610,-17.619,-17.417,8.930,12.932, /
&OBST ID='F-1 walls_751', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-18.390,-2.819,-1.217,8.930,11.532, /
&OBST ID='F-1 walls_752', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.992,16.810,12.181,12.783,8.930,12.932, /
&OBST ID='F-1 walls_753', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-13.990,-3.019,-2.817,11.530,12.932, /
&OBST ID='F-1 walls_754', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.408,16.610,14.581,14.783,8.930,11.932, /
&OBST ID='F-1 walls_755', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-15.790,-18.819,-18.617,8.930,11.732, /
&OBST ID='F-1 walls_756', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.808,3.210,-9.819,-9.617,11.930,12.932, /
&OBST ID='F-1 walls_757', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,-7.390,-8.419,-8.217,11.730,12.932, /
&OBST ID='F-1 walls_758', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.608,19.810,-5.219,-5.017,8.930,10.932, /
&OBST ID='F-1 walls_759', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.392,17.010,11.381,11.583,8.930,12.932, /
&OBST ID='F-1 walls_760', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.190,-2.219,-1.617,11.930,12.932, /
&OBST ID='F-1 walls_761', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-6.019,-5.817,8.930,12.732, /
&OBST ID='F-1 walls_762', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-17.790,-10.819,-10.617,8.930,10.732, /
&OBST ID='F-1 walls_763', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.208,13.410,-18.819,-18.617,8.930,9.932, /
&OBST ID='F-1 walls_764', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.992,-7.190,17.981,18.383,9.130,11.332, /
&OBST ID='F-1 walls_765', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.592,0.410,16.781,16.983,8.930,12.932, /
&OBST ID='F-1 walls_766', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-14.990,-0.619,-0.417,8.930,12.932, /
&OBST ID='F-1 walls_767', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.408,3.610,16.981,17.183,9.130,12.932, /
&OBST ID='F-1 walls_768', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.208,19.410,2.181,2.383,9.130,9.932, /
&OBST ID='F-1 walls_769', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.808,13.010,-19.019,-18.817,8.930,9.132, /
&OBST ID='F-1 walls_770', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.392,-5.190,-10.019,-9.817,11.930,12.932, /
&OBST ID='F-1 walls_771', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.808,15.410,-18.219,-18.017,8.930,11.132, /
&OBST ID='F-1 walls_772', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.608,17.810,8.981,9.183,8.930,11.932, /
&OBST ID='F-1 walls_773', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-14.990,7.181,7.383,8.930,10.532, /
&OBST ID='F-1 walls_774', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.390,-6.619,-6.217,8.930,10.932, /
&OBST ID='F-1 walls_775', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-14.390,-12.419,-12.217,8.930,12.932, /
&OBST ID='F-1 walls_776', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-12.190,18.381,18.583,8.930,12.932, /
&OBST ID='F-1 walls_777', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.992,-19.790,7.381,7.783,8.930,12.132, /
&OBST ID='F-1 walls_778', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.208,18.410,6.981,7.183,8.930,10.132, /
&OBST ID='F-1 walls_779', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.008,18.810,-17.219,-17.017,9.130,12.932, /
&OBST ID='F-1 walls_780', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.608,12.810,-18.619,-18.417,8.930,11.132, /
&OBST ID='F-1 walls_781', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.992,-0.790,-7.819,-7.617,8.930,12.932, /
&OBST ID='F-1 walls_782', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.990,-10.819,-10.617,8.930,9.732, /
&OBST ID='F-1 walls_783', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.208,16.410,15.381,15.583,8.930,12.132, /
&OBST ID='F-1 walls_784', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-14.190,19.381,20.183,8.930,12.932, /
&OBST ID='F-1 walls_785', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.592,-7.790,-19.419,-19.217,9.130,10.132, /
&OBST ID='F-1 walls_786', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.208,5.210,-8.019,-7.817,11.530,12.932, /
&OBST ID='F-1 walls_787', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.992,-0.790,18.781,18.983,9.130,11.332, /
&OBST ID='F-1 walls_788', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.808,19.010,4.581,4.783,8.930,9.532, /
&OBST ID='F-1 walls_789', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,13.781,13.983,8.930,10.532, /
&OBST ID='F-1 walls_790', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.408,19.810,1.981,2.183,8.930,10.532, /
&OBST ID='F-1 walls_791', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-15.390,-13.619,-13.217,8.930,11.132, /
&OBST ID='F-1 walls_792', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.208,18.410,4.981,5.183,9.130,12.732, /
&OBST ID='F-1 walls_793', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.990,-8.219,-7.817,8.930,12.332, /
&OBST ID='F-1 walls_794', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.192,-5.790,-8.219,-8.017,12.330,12.932, /
&OBST ID='F-1 walls_795', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.392,-0.790,-7.619,-7.417,8.930,12.932, /
&OBST ID='F-1 walls_796', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.208,14.610,-18.819,-18.617,8.930,9.132, /
&OBST ID='F-1 walls_797', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.408,21.810,2.181,2.383,8.930,10.132, /
&OBST ID='F-1 walls_798', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.790,-13.619,-13.417,8.930,11.332, /
&OBST ID='F-1 walls_799', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.192,-7.190,16.781,16.983,8.930,10.732, /
&OBST ID='F-1 walls_800', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.792,-20.590,2.981,3.183,8.930,9.532, /
&OBST ID='F-1 walls_801', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.408,4.610,-20.219,-20.017,8.930,9.532, /
&OBST ID='F-1 walls_802', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.608,18.810,4.981,5.183,9.130,10.332, /
&OBST ID='F-1 walls_803', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.208,7.610,-8.819,-7.817,8.930,10.532, /
&OBST ID='F-1 walls_804', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.808,16.210,-18.419,-18.217,9.130,9.932, /
&OBST ID='F-1 walls_805', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.392,-3.190,19.181,19.383,9.130,9.732, /
&OBST ID='F-1 walls_806', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.008,7.210,-19.619,-19.417,8.930,10.532, /
&OBST ID='F-1 walls_807', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.808,4.810,-9.019,-8.617,8.930,10.532, /
&OBST ID='F-1 walls_808', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.008,11.410,-18.819,-18.617,8.930,11.332, /
&OBST ID='F-1 walls_809', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.792,-8.790,19.181,19.383,9.130,12.932, /
&OBST ID='F-1 walls_810', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.192,-19.990,5.781,6.183,8.930,11.932, /
&OBST ID='F-1 walls_811', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.808,7.010,-19.619,-19.417,8.930,10.732, /
&OBST ID='F-1 walls_812', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.392,-14.190,-13.819,-13.617,11.530,12.932, /
&OBST ID='F-1 walls_813', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.790,-2.019,-1.617,11.730,12.932, /
&OBST ID='F-1 walls_814', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.008,16.210,-17.819,-17.617,8.930,12.132, /
&OBST ID='F-1 walls_815', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-14.590,-2.819,-2.617,11.530,12.932, /
&OBST ID='F-1 walls_816', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.992,-7.190,17.981,18.183,12.330,12.932, /
&OBST ID='F-1 walls_817', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.392,-5.990,-15.219,-14.817,8.930,12.932, /
&OBST ID='F-1 walls_818', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.990,-7.819,-7.617,8.930,12.532, /
&OBST ID='F-1 walls_819', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,-17.219,-17.017,8.930,10.332, /
&OBST ID='F-1 walls_820', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-7.990,-11.819,-11.617,11.930,12.932, /
&OBST ID='F-1 walls_821', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,10.581,10.783,8.930,12.332, /
&OBST ID='F-1 walls_822', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.408,17.610,-18.019,-17.817,9.130,10.532, /
&OBST ID='F-1 walls_823', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-15.190,-14.019,-13.617,8.930,11.132, /
&OBST ID='F-1 walls_824', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.992,-1.790,18.981,19.183,9.130,10.332, /
&OBST ID='F-1 walls_825', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.992,-11.990,-19.019,-18.817,8.930,11.732, /
&OBST ID='F-1 walls_826', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.008,16.210,15.781,15.983,8.930,12.732, /
&OBST ID='F-1 walls_827', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,10.781,10.983,8.930,10.932, /
&OBST ID='F-1 walls_828', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.008,19.210,2.381,2.583,8.930,10.932, /
&OBST ID='F-1 walls_829', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-15.390,-18.819,-18.617,8.930,11.932, /
&OBST ID='F-1 walls_830', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.990,-2.219,-2.017,8.930,10.732, /
&OBST ID='F-1 walls_831', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.792,-18.590,-7.419,-7.217,8.930,10.132, /
&OBST ID='F-1 walls_832', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.992,-6.190,-7.819,-7.617,12.330,12.932, /
&OBST ID='F-1 walls_833', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.592,-8.790,20.981,21.183,9.130,12.932, /
&OBST ID='F-1 walls_834', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-14.590,-19.019,-18.817,8.930,10.932, /
&OBST ID='F-1 walls_835', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.192,-5.790,15.781,16.183,11.930,12.932, /
&OBST ID='F-1 walls_836', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.592,-7.390,19.581,19.783,9.130,10.332, /
&OBST ID='F-1 walls_837', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.008,15.210,-18.019,-17.817,8.930,11.732, /
&OBST ID='F-1 walls_838', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-15.790,16.181,16.383,8.930,11.732, /
&OBST ID='F-1 walls_839', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-15.190,18.581,18.783,8.930,12.332, /
&OBST ID='F-1 walls_840', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.790,-19.019,-18.817,8.930,10.532, /
&OBST ID='F-1 walls_841', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.208,1.210,-7.819,-6.817,8.930,12.932, /
&OBST ID='F-1 walls_842', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-9.590,-7.619,-7.017,11.930,12.932, /
&OBST ID='F-1 walls_843', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-13.390,10.981,11.183,8.930,12.932, /
&OBST ID='F-1 walls_844', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.408,19.210,-12.019,-9.817,8.930,12.932, /
&OBST ID='F-1 walls_845', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-15.390,-6.419,-6.017,11.530,12.932, /
&OBST ID='F-1 walls_846', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.808,4.610,-9.219,-9.017,8.930,10.532, /
&OBST ID='F-1 walls_847', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.408,0.810,16.781,16.983,9.130,12.932, /
&OBST ID='F-1 walls_848', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,-12.219,-12.017,8.930,11.532, /
&OBST ID='F-1 walls_849', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.408,18.610,6.781,6.983,8.930,9.132, /
&OBST ID='F-1 walls_850', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,10.381,10.583,8.930,12.532, /
&OBST ID='F-1 walls_851', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.192,-3.390,17.781,18.383,9.130,12.932, /
&OBST ID='F-1 walls_852', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.208,12.410,17.381,17.583,8.930,10.532, /
&OBST ID='F-1 walls_853', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.192,-13.990,22.781,22.983,8.930,12.732, /
&OBST ID='F-1 walls_854', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.592,-12.990,-19.019,-18.817,8.930,11.532, /
&OBST ID='F-1 walls_855', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.790,6.981,7.183,8.930,10.932, /
&OBST ID='F-1 walls_856', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.008,16.210,16.581,16.783,8.930,11.732, /
&OBST ID='F-1 walls_857', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-9.619,-9.417,8.930,9.932, /
&OBST ID='F-1 walls_858', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.808,7.010,-19.419,-19.217,8.930,11.932, /
&OBST ID='F-1 walls_859', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.808,22.010,-5.019,-4.817,9.130,12.332, /
&OBST ID='F-1 walls_860', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-9.590,8.181,8.383,11.930,12.932, /
&OBST ID='F-1 walls_861', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,-10.019,-9.817,8.930,12.532, /
&OBST ID='F-1 walls_862', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.608,19.810,-7.019,-5.617,8.930,9.532, /
&OBST ID='F-1 walls_863', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.008,14.210,-18.219,-18.017,8.930,11.732, /
&OBST ID='F-1 walls_864', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.608,6.010,-9.419,-9.017,8.930,12.932, /
&OBST ID='F-1 walls_865', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.208,5.210,-8.019,-6.617,8.930,10.532, /
&OBST ID='F-1 walls_866', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.408,13.810,-18.819,-18.617,8.930,9.732, /
&OBST ID='F-1 walls_867', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.008,19.210,3.781,3.983,8.930,9.332, /
&OBST ID='F-1 walls_868', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.408,18.610,4.581,4.783,8.930,12.132, /
&OBST ID='F-1 walls_869', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.592,21.410,-3.819,-3.617,8.930,12.932, /
&OBST ID='F-1 walls_870', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.008,16.210,16.181,16.383,8.930,12.332, /
&OBST ID='F-1 walls_871', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.592,-5.590,-7.219,-7.017,12.730,12.932, /
&OBST ID='F-1 walls_872', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.808,18.210,-17.619,-17.417,9.130,11.332, /
&OBST ID='F-1 walls_873', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-15.790,15.581,15.783,8.930,12.332, /
&OBST ID='F-1 walls_874', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.008,17.210,13.581,13.783,8.930,9.332, /
&OBST ID='F-1 walls_875', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.592,-20.390,3.581,3.783,8.930,11.532, /
&OBST ID='F-1 walls_876', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.392,1.010,-18.219,-18.017,8.930,12.932, /
&OBST ID='F-1 walls_877', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.192,-5.390,6.781,7.383,11.930,12.932, /
&OBST ID='F-1 walls_878', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.608,16.810,13.381,13.583,8.930,12.332, /
&OBST ID='F-1 walls_879', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.608,16.810,14.781,14.983,8.930,10.332, /
&OBST ID='F-1 walls_880', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,9.981,10.183,8.930,10.932, /
&OBST ID='F-1 walls_881', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.992,-8.590,-2.219,-2.017,8.930,10.532, /
&OBST ID='F-1 walls_882', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-14.990,7.381,7.783,8.930,10.532, /
&OBST ID='F-1 walls_883', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,7.581,7.783,8.930,12.932, /
&OBST ID='F-1 walls_884', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-15.590,-5.819,-5.217,8.930,12.932, /
&OBST ID='F-1 walls_885', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.008,19.210,2.981,3.183,8.930,10.132, /
&OBST ID='F-1 walls_886', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.208,18.610,-16.019,-15.817,8.930,12.932, /
&OBST ID='F-1 walls_887', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-15.390,-2.419,-2.217,11.530,12.932, /
&OBST ID='F-1 walls_888', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.990,-10.419,-10.017,8.930,10.132, /
&OBST ID='F-1 walls_889', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-15.190,-14.019,-13.617,12.130,12.932, /
&OBST ID='F-1 walls_890', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-13.390,-5.419,-5.217,11.930,12.932, /
&OBST ID='F-1 walls_891', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.792,-18.590,-5.019,-3.817,9.130,10.932, /
&OBST ID='F-1 walls_892', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,-15.219,-15.017,8.930,10.932, /
&OBST ID='F-1 walls_893', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-15.390,-4.819,-4.617,8.930,12.932, /
&OBST ID='F-1 walls_894', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,9.981,10.183,8.930,9.132, /
&OBST ID='F-1 walls_895', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-11.790,14.581,14.983,8.930,12.932, /
&OBST ID='F-1 walls_896', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.008,15.410,-18.419,-18.217,8.930,10.332, /
&OBST ID='F-1 walls_897', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.592,-3.390,-8.419,-8.217,8.930,12.932, /
&OBST ID='F-1 walls_898', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.008,7.610,-9.619,-8.817,8.930,10.532, /
&OBST ID='F-1 walls_899', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-14.590,-12.219,-11.817,8.930,12.932, /
&OBST ID='F-1 walls_900', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.608,2.010,-16.619,-16.417,11.530,12.932, /
&OBST ID='F-1 walls_901', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.992,-6.390,-8.619,-8.417,11.930,12.932, /
&OBST ID='F-1 walls_902', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-15.190,19.381,19.583,8.930,11.532, /
&OBST ID='F-1 walls_903', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,-11.419,-11.217,8.930,11.332, /
&OBST ID='F-1 walls_904', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.408,10.610,-18.819,-18.617,8.930,11.732, /
&OBST ID='F-1 walls_905', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-15.590,17.581,17.783,8.930,11.132, /
&OBST ID='F-1 walls_906', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.208,16.410,16.781,16.983,8.930,10.332, /
&OBST ID='F-1 walls_907', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.408,9.010,17.381,17.583,8.930,12.932, /
&OBST ID='F-1 walls_908', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,-12.619,-12.417,8.930,11.132, /
&OBST ID='F-1 walls_909', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,-15.219,-15.017,8.930,12.732, /
&OBST ID='F-1 walls_910', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.192,-9.190,19.581,19.783,9.130,12.932, /
&OBST ID='F-1 walls_911', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.192,-8.590,4.381,4.583,11.930,12.932, /
&OBST ID='F-1 walls_912', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,7.181,7.383,11.930,12.932, /
&OBST ID='F-1 walls_913', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.208,17.410,-17.619,-17.417,9.130,11.932, /
&OBST ID='F-1 walls_914', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.592,-7.790,10.381,10.583,11.930,12.932, /
&OBST ID='F-1 walls_915', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.992,-6.390,14.181,14.383,11.930,12.932, /
&OBST ID='F-1 walls_916', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.390,-2.219,-1.617,8.930,11.532, /
&OBST ID='F-1 walls_917', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,-13.019,-12.817,8.930,10.732, /
&OBST ID='F-1 walls_918', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.408,12.810,-19.019,-18.817,8.930,9.332, /
&OBST ID='F-1 walls_919', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-11.590,14.981,15.183,8.930,12.932, /
&OBST ID='F-1 walls_920', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.408,16.610,13.981,14.183,8.930,12.732, /
&OBST ID='F-1 walls_921', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.408,7.610,17.981,18.183,8.930,9.932, /
&OBST ID='F-1 walls_922', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.592,18.610,2.781,2.983,8.930,12.932, /
&OBST ID='F-1 walls_923', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.208,18.410,6.781,6.983,8.930,10.332, /
&OBST ID='F-1 walls_924', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.008,19.210,1.981,2.183,8.930,11.332, /
&OBST ID='F-1 walls_925', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.408,2.610,18.581,18.783,9.130,9.532, /
&OBST ID='F-1 walls_926', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.792,-10.590,22.381,22.583,9.330,10.932, /
&OBST ID='F-1 walls_927', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-15.390,18.581,18.783,8.930,11.132, /
&OBST ID='F-1 walls_928', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.608,4.410,17.381,17.583,9.130,12.932, /
&OBST ID='F-1 walls_929', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-9.190,-9.619,-8.817,11.930,12.932, /
&OBST ID='F-1 walls_930', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,-18.019,-17.617,8.930,10.532, /
&OBST ID='F-1 walls_931', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.392,-1.190,-20.419,-20.217,8.930,11.332, /
&OBST ID='F-1 walls_932', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.192,-11.990,22.581,22.783,8.930,11.932, /
&OBST ID='F-1 walls_933', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.008,18.210,8.381,8.583,8.930,9.732, /
&OBST ID='F-1 walls_934', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.592,16.610,13.381,13.983,8.930,12.932, /
&OBST ID='F-1 walls_935', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.408,4.410,-21.819,-21.617,8.930,12.932, /
&OBST ID='F-1 walls_936', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-13.790,19.181,19.383,8.930,12.932, /
&OBST ID='F-1 walls_937', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.792,9.210,-15.619,-15.217,11.930,12.932, /
&OBST ID='F-1 walls_938', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,-14.219,-14.017,8.930,11.532, /
&OBST ID='F-1 walls_939', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.392,-14.190,-13.819,-13.617,8.930,10.532, /
&OBST ID='F-1 walls_940', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,-13.419,-13.217,8.930,12.332, /
&OBST ID='F-1 walls_941', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.592,-11.390,22.381,22.583,8.930,12.332, /
&OBST ID='F-1 walls_942', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.992,-4.790,19.381,19.583,9.130,9.532, /
&OBST ID='F-1 walls_943', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-18.390,-4.419,-3.617,8.930,11.732, /
&OBST ID='F-1 walls_944', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.792,-15.790,6.781,6.983,8.930,12.932, /
&OBST ID='F-1 walls_945', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.608,21.810,-5.019,-4.817,9.130,12.532, /
&OBST ID='F-1 walls_946', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.408,4.610,-19.819,-19.617,8.930,12.132, /
&OBST ID='F-1 walls_947', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.990,7.781,8.183,12.130,12.932, /
&OBST ID='F-1 walls_948', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.192,17.610,7.981,8.183,8.930,12.932, /
&OBST ID='F-1 walls_949', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.408,14.810,16.781,16.983,8.930,12.532, /
&OBST ID='F-1 walls_950', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.790,-13.419,-13.217,8.930,11.732, /
&OBST ID='F-1 walls_951', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-14.590,-11.819,-11.017,8.930,12.932, /
&OBST ID='F-1 walls_952', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.192,-18.990,7.781,7.983,8.930,12.532, /
&OBST ID='F-1 walls_953', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,-16.019,-15.817,8.930,9.932, /
&OBST ID='F-1 walls_954', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.592,17.610,4.981,5.183,8.930,12.932, /
&OBST ID='F-1 walls_955', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-15.590,-6.619,-6.417,11.530,12.932, /
&OBST ID='F-1 walls_956', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.808,13.010,-18.419,-18.217,8.930,11.732, /
&OBST ID='F-1 walls_957', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.792,0.010,-9.019,-8.217,8.930,10.532, /
&OBST ID='F-1 walls_958', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.608,17.810,9.581,9.783,8.930,11.332, /
&OBST ID='F-1 walls_959', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.608,10.010,17.381,17.583,8.930,12.532, /
&OBST ID='F-1 walls_960', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-14.790,21.981,22.183,8.930,9.932, /
&OBST ID='F-1 walls_961', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.192,-13.590,-18.819,-18.617,8.930,12.532, /
&OBST ID='F-1 walls_962', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,-15.019,-14.617,8.930,9.132, /
&OBST ID='F-1 walls_963', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.792,-18.590,-7.219,-7.017,8.930,10.332, /
&OBST ID='F-1 walls_964', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.192,-13.590,-4.819,-4.617,11.530,12.932, /
&OBST ID='F-1 walls_965', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-9.390,7.581,7.783,11.930,12.932, /
&OBST ID='F-1 walls_966', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.392,-14.190,22.781,22.983,8.930,12.932, /
&OBST ID='F-1 walls_967', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.992,-7.790,-2.619,-2.217,8.930,10.532, /
&OBST ID='F-1 walls_968', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.990,14.581,14.783,8.930,12.332, /
&OBST ID='F-1 walls_969', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,-12.019,-11.817,8.930,10.532, /
&OBST ID='F-1 walls_970', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.192,-7.590,10.781,10.983,11.930,12.932, /
&OBST ID='F-1 walls_971', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.192,-5.590,7.381,7.983,11.930,12.932, /
&OBST ID='F-1 walls_972', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,-14.219,-14.017,8.930,10.932, /
&OBST ID='F-1 walls_973', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.792,-18.590,7.581,7.783,8.930,12.932, /
&OBST ID='F-1 walls_974', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.992,-7.390,-19.219,-19.017,9.130,11.532, /
&OBST ID='F-1 walls_975', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.792,-8.590,21.981,22.183,8.930,11.532, /
&OBST ID='F-1 walls_976', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.408,17.610,-17.619,-17.417,9.130,11.732, /
&OBST ID='F-1 walls_977', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.792,0.210,-8.219,-7.417,11.530,12.932, /
&OBST ID='F-1 walls_978', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.592,-20.390,3.781,3.983,8.930,10.932, /
&OBST ID='F-1 walls_979', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.192,-5.990,19.381,19.583,9.130,10.932, /
&OBST ID='F-1 walls_980', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,-13.819,-13.617,8.930,9.932, /
&OBST ID='F-1 walls_981', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.792,-5.590,-8.019,-7.817,12.530,12.932, /
&OBST ID='F-1 walls_982', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.608,6.810,-19.419,-19.217,8.930,12.332, /
&OBST ID='F-1 walls_983', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-17.790,-11.819,-11.617,8.930,9.532, /
&OBST ID='F-1 walls_984', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.392,-20.190,5.181,5.383,8.930,10.332, /
&OBST ID='F-1 walls_985', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.008,18.410,-18.019,-17.817,9.130,10.132, /
&OBST ID='F-1 walls_986', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.592,-13.990,1.981,2.183,8.930,12.932, /
&OBST ID='F-1 walls_987', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.608,1.810,16.581,16.783,9.130,12.932, /
&OBST ID='F-1 walls_988', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.008,18.610,-17.819,-17.617,9.130,10.732, /
&OBST ID='F-1 walls_989', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,9.381,9.583,8.930,11.932, /
&OBST ID='F-1 walls_990', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-15.390,17.581,17.783,8.930,12.332, /
&OBST ID='F-1 walls_991', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.208,2.210,-21.219,-21.017,8.930,13.132, /
&OBST ID='F-1 walls_992', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.392,-20.190,4.581,4.783,8.930,11.732, /
&OBST ID='F-1 walls_993', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.792,1.010,-18.619,-18.417,8.930,12.932, /
&OBST ID='F-1 walls_994', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.008,6.210,-19.819,-19.617,8.930,10.332, /
&OBST ID='F-1 walls_995', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.190,7.781,8.183,8.930,11.332, /
&OBST ID='F-1 walls_996', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.008,18.210,7.581,7.783,8.930,10.532, /
&OBST ID='F-1 walls_997', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.392,-7.190,19.581,19.783,9.130,10.132, /
&OBST ID='F-1 walls_998', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.992,9.210,-16.419,-16.217,11.930,12.932, /
&OBST ID='F-1 walls_999', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.008,13.210,-18.419,-18.217,8.930,11.532, /
&OBST ID='F-1 walls_1000', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-14.190,8.981,9.383,8.930,12.932, /
&OBST ID='F-1 walls_1001', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.208,11.410,-18.619,-18.417,8.930,12.932, /
&OBST ID='F-1 walls_1002', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.608,4.610,-9.419,-9.217,11.530,12.932, /
&OBST ID='F-1 walls_1003', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.608,4.210,-8.019,-6.817,8.930,12.932, /
&OBST ID='F-1 walls_1004', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.408,16.610,14.781,14.983,8.930,11.732, /
&OBST ID='F-1 walls_1005', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-10.219,-10.017,8.930,9.332, /
&OBST ID='F-1 walls_1006', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,-17.619,-17.417,8.930,11.532, /
&OBST ID='F-1 walls_1007', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.592,-14.990,1.581,1.783,8.930,12.932, /
&OBST ID='F-1 walls_1008', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.608,15.010,-18.419,-18.217,8.930,10.532, /
&OBST ID='F-1 walls_1009', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,-12.819,-12.617,8.930,12.132, /
&OBST ID='F-1 walls_1010', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.808,17.010,14.181,14.383,8.930,9.932, /
&OBST ID='F-1 walls_1011', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,-10.419,-10.017,8.930,12.332, /
&OBST ID='F-1 walls_1012', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.808,15.010,17.181,17.383,8.930,9.532, /
&OBST ID='F-1 walls_1013', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.608,17.810,10.181,10.383,8.930,10.532, /
&OBST ID='F-1 walls_1014', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-14.590,22.581,22.783,8.930,10.932, /
&OBST ID='F-1 walls_1015', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,-16.019,-15.817,8.930,11.932, /
&OBST ID='F-1 walls_1016', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-14.790,-10.819,-9.617,8.930,12.932, /
&OBST ID='F-1 walls_1017', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.608,17.810,9.181,9.383,8.930,11.732, /
&OBST ID='F-1 walls_1018', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.192,5.010,-19.619,-19.417,8.930,12.932, /
&OBST ID='F-1 walls_1019', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.008,15.210,17.181,17.383,8.930,9.332, /
&OBST ID='F-1 walls_1020', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.192,-7.990,-7.219,-7.017,11.930,12.932, /
&OBST ID='F-1 walls_1021', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,8.381,8.583,8.930,9.332, /
&OBST ID='F-1 walls_1022', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.208,12.610,17.181,17.383,8.930,12.132, /
&OBST ID='F-1 walls_1023', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.792,-3.990,6.581,6.783,12.330,12.932, /
&OBST ID='F-1 walls_1024', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.992,-13.390,-19.219,-19.017,8.930,10.132, /
&OBST ID='F-1 walls_1025', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.592,18.010,5.981,6.983,8.930,12.932, /
&OBST ID='F-1 walls_1026', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.990,15.381,15.583,8.930,11.532, /
&OBST ID='F-1 walls_1027', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.808,18.010,7.781,7.983,8.930,11.732, /
&OBST ID='F-1 walls_1028', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.408,1.810,-20.819,-20.617,8.930,13.132, /
&OBST ID='F-1 walls_1029', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,-11.619,-11.417,8.930,12.132, /
&OBST ID='F-1 walls_1030', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-15.190,-7.219,-7.017,8.930,12.932, /
&OBST ID='F-1 walls_1031', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.208,19.410,-17.419,-17.017,9.130,11.132, /
&OBST ID='F-1 walls_1032', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.608,18.010,-18.219,-18.017,9.130,9.732, /
&OBST ID='F-1 walls_1033', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-15.190,-3.619,-3.017,8.930,12.932, /
&OBST ID='F-1 walls_1034', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.392,-5.990,19.181,19.383,9.130,12.932, /
&OBST ID='F-1 walls_1035', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.392,1.810,18.181,18.383,9.130,13.132, /
&OBST ID='F-1 walls_1036', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,8.981,9.183,8.930,11.332, /
&OBST ID='F-1 walls_1037', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,-9.819,-9.617,8.930,12.732, /
&OBST ID='F-1 walls_1038', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-11.390,17.981,18.183,8.930,12.932, /
&OBST ID='F-1 walls_1039', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,-16.619,-16.417,8.930,9.532, /
&OBST ID='F-1 walls_1040', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-15.390,7.781,7.983,11.730,12.932, /
&OBST ID='F-1 walls_1041', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-15.590,16.781,16.983,8.930,12.132, /
&OBST ID='F-1 walls_1042', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.808,18.010,9.781,9.983,8.930,9.532, /
&OBST ID='F-1 walls_1043', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.208,15.610,-18.619,-18.417,8.930,9.532, /
&OBST ID='F-1 walls_1044', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.192,-7.190,16.981,17.183,9.130,10.732, /
&OBST ID='F-1 walls_1045', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.592,-9.390,16.381,16.583,11.130,11.732, /
&OBST ID='F-1 walls_1046', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.408,19.610,-15.419,-15.217,9.130,10.932, /
&OBST ID='F-1 walls_1047', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.392,-3.390,-19.619,-19.417,9.130,10.132, /
&OBST ID='F-1 walls_1048', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.208,4.410,18.381,18.583,9.130,9.332, /
&OBST ID='F-1 walls_1049', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,-14.819,-14.417,8.930,12.732, /
&OBST ID='F-1 walls_1050', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.992,-8.790,20.781,20.983,9.130,12.932, /
&OBST ID='F-1 walls_1051', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-15.590,16.181,16.383,8.930,12.732, /
&OBST ID='F-1 walls_1052', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,-17.019,-16.817,8.930,11.132, /
&OBST ID='F-1 walls_1053', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-17.790,-10.219,-10.017,8.930,11.332, /
&OBST ID='F-1 walls_1054', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.208,4.410,-20.419,-20.217,8.930,12.932, /
&OBST ID='F-1 walls_1055', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-15.790,-18.619,-18.017,8.930,12.732, /
&OBST ID='F-1 walls_1056', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.008,19.210,2.181,2.383,8.930,11.132, /
&OBST ID='F-1 walls_1057', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-11.190,16.181,16.383,8.930,12.932, /
&OBST ID='F-1 walls_1058', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.808,5.010,18.181,18.383,9.130,10.932, /
&OBST ID='F-1 walls_1059', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.992,-9.790,-3.019,-2.817,11.930,12.932, /
&OBST ID='F-1 walls_1060', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.808,18.010,9.181,9.383,8.930,10.132, /
&OBST ID='F-1 walls_1061', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.408,10.610,17.581,17.783,8.930,10.532, /
&OBST ID='F-1 walls_1062', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.408,9.610,17.581,17.783,8.930,11.932, /
&OBST ID='F-1 walls_1063', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.592,-7.990,-5.219,-4.617,8.930,12.932, /
&OBST ID='F-1 walls_1064', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.792,-3.590,18.981,19.183,9.130,12.532, /
&OBST ID='F-1 walls_1065', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.808,7.010,-19.819,-19.617,8.930,9.532, /
&OBST ID='F-1 walls_1066', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.990,-2.619,-2.417,8.930,12.532, /
&OBST ID='F-1 walls_1067', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-8.419,-8.217,8.930,11.132, /
&OBST ID='F-1 walls_1068', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-14.590,-13.619,-12.817,11.730,12.932, /
&OBST ID='F-1 walls_1069', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.192,-15.190,4.781,5.383,8.930,12.932, /
&OBST ID='F-1 walls_1070', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.008,18.210,7.181,7.383,8.930,11.132, /
&OBST ID='F-1 walls_1071', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-13.190,10.781,10.983,8.930,12.932, /
&OBST ID='F-1 walls_1072', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.992,-7.190,17.581,17.983,9.130,11.132, /
&OBST ID='F-1 walls_1073', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.192,-4.990,19.381,19.583,9.130,9.732, /
&OBST ID='F-1 walls_1074', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.792,18.210,5.381,5.583,8.930,12.932, /
&OBST ID='F-1 walls_1075', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.408,7.810,17.581,17.783,8.930,12.732, /
&OBST ID='F-1 walls_1076', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.808,9.010,17.781,17.983,8.930,10.332, /
&OBST ID='F-1 walls_1077', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.408,18.810,-17.419,-17.217,9.130,11.732, /
&OBST ID='F-1 walls_1078', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.808,14.010,-18.819,-18.617,8.930,9.532, /
&OBST ID='F-1 walls_1079', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.208,17.410,11.981,12.183,8.930,10.332, /
&OBST ID='F-1 walls_1080', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.608,14.010,-18.619,-18.417,8.930,10.332, /
&OBST ID='F-1 walls_1081', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-10.190,1.581,1.783,11.930,12.932, /
&OBST ID='F-1 walls_1082', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-14.990,21.381,21.583,8.930,9.132, /
&OBST ID='F-1 walls_1083', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-12.590,12.781,13.183,8.930,12.932, /
&OBST ID='F-1 walls_1084', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,-5.790,-10.219,-9.617,11.530,12.932, /
&OBST ID='F-1 walls_1085', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.992,-8.790,18.381,18.583,9.130,11.932, /
&OBST ID='F-1 walls_1086', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.392,-20.190,4.381,4.583,8.930,12.132, /
&OBST ID='F-1 walls_1087', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.992,-7.790,-7.019,-6.817,12.330,12.932, /
&OBST ID='F-1 walls_1088', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.208,18.410,5.181,5.383,9.130,12.532, /
&OBST ID='F-1 walls_1089', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-10.190,-6.019,-5.817,11.930,12.932, /
&OBST ID='F-1 walls_1090', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.408,6.610,17.981,18.183,8.930,11.132, /
&OBST ID='F-1 walls_1091', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-14.790,7.981,8.183,8.930,12.932, /
&OBST ID='F-1 walls_1092', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.808,9.010,-19.219,-19.017,8.930,11.132, /
&OBST ID='F-1 walls_1093', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-17.790,-12.019,-11.817,8.930,9.332, /
&OBST ID='F-1 walls_1094', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,8.381,8.583,8.930,11.732, /
&OBST ID='F-1 walls_1095', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.792,-7.390,18.581,18.983,9.130,11.532, /
&OBST ID='F-1 walls_1096', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.008,18.210,7.381,7.583,8.930,10.932, /
&OBST ID='F-1 walls_1097', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.808,17.010,14.381,14.583,8.930,9.732, /
&OBST ID='F-1 walls_1098', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.808,17.010,14.581,14.783,8.930,9.332, /
&OBST ID='F-1 walls_1099', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.792,-5.990,6.381,6.783,11.730,12.932, /
&OBST ID='F-1 walls_1100', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.608,17.810,10.581,10.783,8.930,9.732, /
&OBST ID='F-1 walls_1101', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.808,2.010,18.581,18.783,9.130,10.332, /
&OBST ID='F-1 walls_1102', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.792,-10.590,16.981,17.183,11.930,12.932, /
&OBST ID='F-1 walls_1103', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-18.390,-7.419,-7.217,8.930,11.132, /
&OBST ID='F-1 walls_1104', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-17.790,-8.819,-8.617,8.930,12.732, /
&OBST ID='F-1 walls_1105', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,-15.219,-14.817,8.930,10.332, /
&OBST ID='F-1 walls_1106', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-14.390,22.981,23.183,8.930,11.932, /
&OBST ID='F-1 walls_1107', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.992,-8.590,21.781,21.983,8.930,12.532, /
&OBST ID='F-1 walls_1108', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.792,-6.590,19.581,19.783,9.130,9.532, /
&OBST ID='F-1 walls_1109', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.408,9.610,-19.419,-19.217,8.930,9.332, /
&OBST ID='F-1 walls_1110', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.208,11.410,-19.219,-19.017,8.930,9.132, /
&OBST ID='F-1 walls_1111', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.992,-3.990,-19.419,-19.217,9.130,11.132, /
&OBST ID='F-1 walls_1112', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.592,-9.590,-19.419,-19.217,9.130,9.732, /
&OBST ID='F-1 walls_1113', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,7.181,7.383,12.330,12.932, /
&OBST ID='F-1 walls_1114', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.208,19.410,-5.219,-5.017,8.930,12.132, /
&OBST ID='F-1 walls_1115', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,-15.619,-15.417,8.930,9.932, /
&OBST ID='F-1 walls_1116', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.008,17.210,11.581,11.783,8.930,12.332, /
&OBST ID='F-1 walls_1117', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.392,-10.990,8.581,8.783,11.930,12.932, /
&OBST ID='F-1 walls_1118', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-10.419,-10.217,8.930,9.132, /
&OBST ID='F-1 walls_1119', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.392,-5.790,-9.419,-9.217,11.730,12.932, /
&OBST ID='F-1 walls_1120', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,-16.619,-16.417,8.930,11.532, /
&OBST ID='F-1 walls_1121', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.808,8.010,17.781,17.983,8.930,11.732, /
&OBST ID='F-1 walls_1122', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,13.381,13.583,8.930,9.732, /
&OBST ID='F-1 walls_1123', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.392,17.210,11.181,11.383,8.930,12.932, /
&OBST ID='F-1 walls_1124', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.392,-0.190,18.581,18.783,9.130,12.532, /
&OBST ID='F-1 walls_1125', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.208,6.610,17.781,17.983,8.930,12.532, /
&OBST ID='F-1 walls_1126', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.592,-20.390,4.181,4.383,8.930,9.532, /
&OBST ID='F-1 walls_1127', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.392,-12.790,-19.419,-19.217,8.930,9.132, /
&OBST ID='F-1 walls_1128', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.608,21.810,-0.819,-0.417,8.930,12.332, /
&OBST ID='F-1 walls_1129', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,12.181,12.383,8.930,12.732, /
&OBST ID='F-1 walls_1130', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.008,18.210,8.581,8.783,8.930,9.532, /
&OBST ID='F-1 walls_1131', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-15.390,17.781,17.983,8.930,12.132, /
&OBST ID='F-1 walls_1132', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.392,-7.990,-11.619,-11.417,8.930,12.932, /
&OBST ID='F-1 walls_1133', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-15.390,18.781,18.983,8.930,10.932, /
&OBST ID='F-1 walls_1134', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.408,16.610,16.181,16.383,8.930,9.932, /
&OBST ID='F-1 walls_1135', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-8.790,-11.019,-10.817,11.930,12.932, /
&OBST ID='F-1 walls_1136', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.392,-5.190,19.381,19.583,9.130,10.132, /
&OBST ID='F-1 walls_1137', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,-6.990,-7.019,-6.817,12.530,12.932, /
&OBST ID='F-1 walls_1138', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.208,17.410,11.381,11.583,8.930,11.332, /
&OBST ID='F-1 walls_1139', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-16.990,-2.219,-1.617,8.930,11.332, /
&OBST ID='F-1 walls_1140', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.592,-6.990,-8.619,-8.417,11.730,12.932, /
&OBST ID='F-1 walls_1141', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-14.390,8.581,8.983,8.930,12.932, /
&OBST ID='F-1 walls_1142', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.190,-2.219,-1.617,8.930,10.932, /
&OBST ID='F-1 walls_1143', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-14.390,-13.819,-13.617,8.930,10.732, /
&OBST ID='F-1 walls_1144', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.008,16.210,-18.019,-17.817,8.930,11.132, /
&OBST ID='F-1 walls_1145', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.408,5.810,-9.819,-9.617,8.930,12.932, /
&OBST ID='F-1 walls_1146', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.008,19.210,-6.619,-5.217,8.930,12.732, /
&OBST ID='F-1 walls_1147', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-13.790,-5.219,-5.017,11.930,12.932, /
&OBST ID='F-1 walls_1148', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.408,15.810,-18.419,-18.217,8.930,10.132, /
&OBST ID='F-1 walls_1149', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,-6.819,-6.617,11.930,12.932, /
&OBST ID='F-1 walls_1150', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.208,5.410,-19.619,-19.417,8.930,12.532, /
&OBST ID='F-1 walls_1151', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.592,18.810,1.981,2.183,8.930,12.932, /
&OBST ID='F-1 walls_1152', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,-12.019,-11.617,8.930,11.932, /
&OBST ID='F-1 walls_1153', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,-16.419,-16.017,8.930,9.732, /
&OBST ID='F-1 walls_1154', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.192,-7.190,16.381,16.983,11.730,12.932, /
&OBST ID='F-1 walls_1155', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-2.990,-16.419,-16.217,8.930,12.932, /
&OBST ID='F-1 walls_1156', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-7.590,-18.019,-17.817,8.930,12.932, /
&OBST ID='F-1 walls_1157', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,-17.619,-17.417,8.930,10.732, /
&OBST ID='F-1 walls_1158', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.392,-6.790,6.381,6.583,11.530,12.932, /
&OBST ID='F-1 walls_1159', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.008,2.410,18.381,18.583,9.130,12.132, /
&OBST ID='F-1 walls_1160', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-15.190,6.581,7.183,11.530,12.932, /
&OBST ID='F-1 walls_1161', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.208,19.410,-16.219,-15.817,9.130,11.732, /
&OBST ID='F-1 walls_1162', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.990,-18.619,-18.217,8.930,12.132, /
&OBST ID='F-1 walls_1163', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-14.590,21.981,22.183,8.930,11.732, /
&OBST ID='F-1 walls_1164', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.608,4.410,-9.819,-9.417,8.930,10.532, /
&OBST ID='F-1 walls_1165', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.408,16.010,-18.019,-17.817,8.930,11.332, /
&OBST ID='F-1 walls_1166', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.208,13.810,16.981,17.183,8.930,12.332, /
&OBST ID='F-1 walls_1167', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,-12.419,-12.017,8.930,12.532, /
&OBST ID='F-1 walls_1168', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.592,-5.390,7.781,7.983,12.130,12.932, /
&OBST ID='F-1 walls_1169', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.792,-8.590,21.381,21.583,9.130,11.732, /
&OBST ID='F-1 walls_1170', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.792,-12.590,22.581,22.783,8.930,12.532, /
&OBST ID='F-1 walls_1171', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.992,-19.790,7.781,7.983,8.930,11.932, /
&OBST ID='F-1 walls_1172', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.192,-7.790,-9.819,-8.817,8.930,12.932, /
&OBST ID='F-1 walls_1173', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.592,10.210,-18.819,-18.617,8.930,12.932, /
&OBST ID='F-1 walls_1174', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.408,8.810,17.581,17.783,8.930,12.332, /
&OBST ID='F-1 walls_1175', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.408,17.610,10.781,10.983,8.930,10.932, /
&OBST ID='F-1 walls_1176', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.808,8.410,17.581,17.783,8.930,12.532, /
&OBST ID='F-1 walls_1177', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=20.808,21.010,-5.219,-5.017,8.930,10.132, /
&OBST ID='F-1 walls_1178', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.808,17.010,13.781,13.983,8.930,10.332, /
&OBST ID='F-1 walls_1179', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-14.390,-4.619,-4.417,11.930,12.932, /
&OBST ID='F-1 walls_1180', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-14.390,22.781,22.983,8.930,12.132, /
&OBST ID='F-1 walls_1181', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.008,18.210,6.581,6.783,8.930,12.132, /
&OBST ID='F-1 walls_1182', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.208,15.610,-17.819,-17.617,8.930,12.932, /
&OBST ID='F-1 walls_1183', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.808,17.810,-16.619,-16.417,8.930,12.932, /
&OBST ID='F-1 walls_1184', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.392,-5.990,15.381,15.583,11.930,12.932, /
&OBST ID='F-1 walls_1185', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.408,5.810,17.981,18.183,8.930,12.132, /
&OBST ID='F-1 walls_1186', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.992,-5.790,19.181,19.383,9.130,12.732, /
&OBST ID='F-1 walls_1187', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.208,8.410,-19.419,-19.217,8.930,10.532, /
&OBST ID='F-1 walls_1188', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.792,-19.590,7.981,8.183,8.930,12.132, /
&OBST ID='F-1 walls_1189', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-9.990,-2.419,-2.217,11.930,12.932, /
&OBST ID='F-1 walls_1190', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.592,-7.990,-5.619,-5.417,8.930,12.932, /
&OBST ID='F-1 walls_1191', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.408,19.610,-17.619,-17.017,9.130,10.332, /
&OBST ID='F-1 walls_1192', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.392,-7.590,10.581,10.783,11.930,12.932, /
&OBST ID='F-1 walls_1193', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.808,19.010,3.581,3.783,8.930,10.932, /
&OBST ID='F-1 walls_1194', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.608,14.810,-18.019,-17.817,8.930,12.732, /
&OBST ID='F-1 walls_1195', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-18.190,-6.619,-6.017,8.930,11.732, /
&OBST ID='F-1 walls_1196', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.992,-8.790,21.981,22.183,8.930,11.732, /
&OBST ID='F-1 walls_1197', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.392,-12.190,22.581,22.783,8.930,12.132, /
&OBST ID='F-1 walls_1198', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.992,18.410,3.981,4.183,8.930,12.932, /
&OBST ID='F-1 walls_1199', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.408,15.610,16.981,17.183,8.930,10.732, /
&OBST ID='F-1 walls_1200', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.992,-7.390,-6.819,-6.617,12.530,12.932, /
&OBST ID='F-1 walls_1201', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,-7.190,-19.419,-19.217,9.130,10.332, /
&OBST ID='F-1 walls_1202', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.008,19.410,-17.819,-17.617,9.130,10.332, /
&OBST ID='F-1 walls_1203', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.808,3.010,18.381,18.583,9.130,11.332, /
&OBST ID='F-1 walls_1204', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.792,-9.190,16.581,16.783,8.930,12.932, /
&OBST ID='F-1 walls_1205', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.990,-9.419,-9.217,8.930,11.132, /
&OBST ID='F-1 walls_1206', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.192,-6.990,19.581,19.783,9.130,9.932, /
&OBST ID='F-1 walls_1207', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-7.619,-7.217,8.930,11.932, /
&OBST ID='F-1 walls_1208', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.392,-10.190,16.781,16.983,11.530,12.932, /
&OBST ID='F-1 walls_1209', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.008,6.210,-8.419,-8.017,8.930,12.932, /
&OBST ID='F-1 walls_1210', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.608,16.810,13.981,14.183,8.930,11.332, /
&OBST ID='F-1 walls_1211', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.208,21.810,-4.419,-4.017,9.130,12.932, /
&OBST ID='F-1 walls_1212', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.808,18.010,9.581,9.783,8.930,9.732, /
&OBST ID='F-1 walls_1213', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.608,19.810,-17.819,-16.017,9.130,9.532, /
&OBST ID='F-1 walls_1214', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-8.619,-8.417,8.930,10.932, /
&OBST ID='F-1 walls_1215', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.792,-6.190,-19.619,-19.417,9.130,9.332, /
&OBST ID='F-1 walls_1216', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-8.790,21.581,21.783,8.930,12.932, /
&OBST ID='F-1 walls_1217', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=20.208,20.610,2.181,2.383,8.930,9.332, /
&OBST ID='F-1 walls_1218', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.392,-5.790,15.581,15.783,11.930,12.932, /
&OBST ID='F-1 walls_1219', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.608,11.010,-19.019,-18.817,8.930,10.532, /
&OBST ID='F-1 walls_1220', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.990,-11.419,-11.217,8.930,9.132, /
&OBST ID='F-1 walls_1221', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.390,7.181,7.783,8.930,11.332, /
&OBST ID='F-1 walls_1222', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.992,-3.990,-19.219,-19.017,9.130,12.332, /
&OBST ID='F-1 walls_1223', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.408,19.210,-16.219,-16.017,9.130,12.932, /
&OBST ID='F-1 walls_1224', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.208,19.410,2.381,2.583,8.930,9.732, /
&OBST ID='F-1 walls_1225', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.208,5.210,17.781,17.983,9.130,12.932, /
&OBST ID='F-1 walls_1226', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.192,-6.990,16.981,17.183,8.930,12.932, /
&OBST ID='F-1 walls_1227', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,8.381,8.583,8.930,12.332, /
&OBST ID='F-1 walls_1228', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.392,-0.590,18.581,18.783,9.130,13.132, /
&OBST ID='F-1 walls_1229', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.390,-6.819,-6.017,12.330,12.932, /
&OBST ID='F-1 walls_1230', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.990,14.981,15.183,8.930,11.932, /
&OBST ID='F-1 walls_1231', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,-12.819,-12.617,8.930,10.932, /
&OBST ID='F-1 walls_1232', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.792,-18.590,-6.619,-6.417,8.930,10.732, /
&OBST ID='F-1 walls_1233', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-14.590,22.981,23.183,8.930,10.132, /
&OBST ID='F-1 walls_1234', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.608,5.810,-20.019,-19.817,8.930,9.532, /
&OBST ID='F-1 walls_1235', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.592,-7.790,9.581,9.983,11.530,12.932, /
&OBST ID='F-1 walls_1236', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.208,10.810,17.181,17.383,8.930,12.932, /
&OBST ID='F-1 walls_1237', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.192,-19.990,6.581,6.783,8.930,10.332, /
&OBST ID='F-1 walls_1238', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.992,-10.790,22.381,22.583,8.930,11.732, /
&OBST ID='F-1 walls_1239', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.008,18.210,-17.419,-17.217,9.130,12.332, /
&OBST ID='F-1 walls_1240', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.192,-9.790,-3.419,-3.217,11.930,12.932, /
&OBST ID='F-1 walls_1241', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.592,-0.790,-8.619,-8.417,8.930,12.932, /
&OBST ID='F-1 walls_1242', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-15.790,16.981,17.183,8.930,10.532, /
&OBST ID='F-1 walls_1243', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.208,8.410,-19.619,-19.417,8.930,9.332, /
&OBST ID='F-1 walls_1244', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,-14.819,-14.617,8.930,11.332, /
&OBST ID='F-1 walls_1245', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.592,3.610,17.381,17.583,9.130,13.132, /
&OBST ID='F-1 walls_1246', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.208,7.410,-19.419,-19.217,8.930,11.532, /
&OBST ID='F-1 walls_1247', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.992,-8.790,18.781,18.983,9.130,12.932, /
&OBST ID='F-1 walls_1248', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.792,-0.790,-9.019,-8.617,8.930,12.932, /
&OBST ID='F-1 walls_1249', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,-14.819,-14.617,8.930,12.332, /
&OBST ID='F-1 walls_1250', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.408,17.610,10.581,10.783,8.930,11.132, /
&OBST ID='F-1 walls_1251', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,-13.019,-12.817,8.930,9.332, /
&OBST ID='F-1 walls_1252', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.008,4.410,-21.019,-20.817,8.930,12.932, /
&OBST ID='F-1 walls_1253', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.008,19.210,3.981,4.183,8.930,9.132, /
&OBST ID='F-1 walls_1254', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.992,-6.190,-11.819,-11.617,11.530,12.932, /
&OBST ID='F-1 walls_1255', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-15.790,-6.619,-6.017,8.930,10.732, /
&OBST ID='F-1 walls_1256', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-17.790,-9.819,-9.417,8.930,11.932, /
&OBST ID='F-1 walls_1257', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.392,-6.790,-19.219,-19.017,9.130,11.732, /
&OBST ID='F-1 walls_1258', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.592,-4.390,19.181,19.383,9.130,11.332, /
&OBST ID='F-1 walls_1259', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.192,0.410,-21.019,-20.617,8.930,12.932, /
&OBST ID='F-1 walls_1260', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-16.990,7.781,8.183,12.730,12.932, /
&OBST ID='F-1 walls_1261', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,8.181,8.383,12.730,12.932, /
&OBST ID='F-1 walls_1262', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.408,21.610,1.581,1.983,8.930,12.732, /
&OBST ID='F-1 walls_1263', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.208,19.410,-15.219,-8.817,8.930,12.132, /
&OBST ID='F-1 walls_1264', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.408,6.010,-9.619,-9.417,8.930,12.932, /
&OBST ID='F-1 walls_1265', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.992,-19.790,7.181,7.383,8.930,12.332, /
&OBST ID='F-1 walls_1266', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.392,-7.990,9.981,10.183,11.930,12.932, /
&OBST ID='F-1 walls_1267', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.208,17.410,11.181,11.383,8.930,11.532, /
&OBST ID='F-1 walls_1268', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-15.590,-5.019,-4.817,8.930,12.932, /
&OBST ID='F-1 walls_1269', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.008,18.210,8.181,8.383,8.930,9.932, /
&OBST ID='F-1 walls_1270', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,-10.619,-10.417,8.930,12.132, /
&OBST ID='F-1 walls_1271', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=22.008,22.210,-4.819,-4.417,9.130,10.732, /
&OBST ID='F-1 walls_1272', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.008,19.210,2.781,2.983,8.930,10.532, /
&OBST ID='F-1 walls_1273', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.392,-8.990,3.981,4.183,11.930,12.932, /
&OBST ID='F-1 walls_1274', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.792,-8.590,-19.219,-19.017,9.130,11.132, /
&OBST ID='F-1 walls_1275', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.608,0.810,18.781,18.983,9.130,9.532, /
&OBST ID='F-1 walls_1276', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.992,-3.390,6.581,6.783,12.530,12.932, /
&OBST ID='F-1 walls_1277', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-15.390,-6.419,-6.017,8.930,10.532, /
&OBST ID='F-1 walls_1278', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-4.590,-16.019,-15.817,8.930,12.932, /
&OBST ID='F-1 walls_1279', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.592,-3.390,19.181,19.383,9.130,10.132, /
&OBST ID='F-1 walls_1280', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,-13.019,-12.817,8.930,11.932, /
&OBST ID='F-1 walls_1281', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.808,18.010,9.981,10.183,8.930,9.332, /
&OBST ID='F-1 walls_1282', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,11.781,11.983,8.930,10.332, /
&OBST ID='F-1 walls_1283', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.208,6.410,-7.819,-6.617,8.930,12.932, /
&OBST ID='F-1 walls_1284', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.390,-14.219,-14.017,12.730,12.932, /
&OBST ID='F-1 walls_1285', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.990,-17.219,-16.617,8.930,12.732, /
&OBST ID='F-1 walls_1286', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.208,7.410,-19.819,-19.617,8.930,9.132, /
&OBST ID='F-1 walls_1287', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.208,1.410,18.581,18.783,9.130,11.132, /
&OBST ID='F-1 walls_1288', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.992,-18.790,-6.219,-4.217,9.130,10.132, /
&OBST ID='F-1 walls_1289', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.792,-7.790,-11.019,-10.817,8.930,12.932, /
&OBST ID='F-1 walls_1290', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,12.781,12.983,8.930,12.132, /
&OBST ID='F-1 walls_1291', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-14.990,19.181,19.383,8.930,12.732, /
&OBST ID='F-1 walls_1292', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.792,16.610,13.181,13.383,8.930,12.932, /
&OBST ID='F-1 walls_1293', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.990,14.781,14.983,8.930,12.132, /
&OBST ID='F-1 walls_1294', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-15.190,-19.019,-18.817,8.930,10.732, /
&OBST ID='F-1 walls_1295', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.592,-13.190,-18.819,-18.617,8.930,12.732, /
&OBST ID='F-1 walls_1296', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.392,-8.190,-7.819,-7.617,8.930,12.932, /
&OBST ID='F-1 walls_1297', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,-11.419,-11.217,8.930,12.332, /
&OBST ID='F-1 walls_1298', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.992,-9.390,16.381,16.583,11.930,12.932, /
&OBST ID='F-1 walls_1299', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.208,16.410,16.381,16.583,8.930,10.732, /
&OBST ID='F-1 walls_1300', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.408,15.810,-18.219,-18.017,8.930,10.932, /
&OBST ID='F-1 walls_1301', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-15.190,19.781,19.983,8.930,10.732, /
&OBST ID='F-1 walls_1302', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.408,17.610,11.581,11.783,8.930,9.732, /
&OBST ID='F-1 walls_1303', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,-15.819,-15.617,8.930,11.532, /
&OBST ID='F-1 walls_1304', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.008,17.210,13.381,13.583,8.930,9.532, /
&OBST ID='F-1 walls_1305', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.008,17.210,11.381,11.583,8.930,12.532, /
&OBST ID='F-1 walls_1306', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,-15.819,-15.617,8.930,12.132, /
&OBST ID='F-1 walls_1307', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.992,-12.790,22.781,22.983,8.930,11.532, /
&OBST ID='F-1 walls_1308', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.608,11.810,-18.619,-18.417,8.930,11.732, /
&OBST ID='F-1 walls_1309', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.592,19.210,-5.219,-5.017,8.930,12.932, /
&OBST ID='F-1 walls_1310', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.008,7.210,-19.819,-19.617,8.930,9.332, /
&OBST ID='F-1 walls_1311', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,-15.019,-14.817,8.930,12.532, /
&OBST ID='F-1 walls_1312', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.008,6.210,-19.619,-19.417,8.930,11.732, /
&OBST ID='F-1 walls_1313', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.408,16.610,14.981,15.183,8.930,11.332, /
&OBST ID='F-1 walls_1314', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.192,-7.990,-6.019,-5.817,8.930,12.932, /
&OBST ID='F-1 walls_1315', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.608,18.810,3.381,3.583,8.930,12.332, /
&OBST ID='F-1 walls_1316', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.208,9.410,-19.019,-18.817,8.930,11.932, /
&OBST ID='F-1 walls_1317', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.408,7.610,-7.819,-6.617,8.930,10.532, /
&OBST ID='F-1 walls_1318', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.208,17.610,-16.819,-16.617,8.930,12.932, /
&OBST ID='F-1 walls_1319', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.608,9.810,-19.019,-18.817,8.930,11.532, /
&OBST ID='F-1 walls_1320', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,12.381,12.583,8.930,9.532, /
&OBST ID='F-1 walls_1321', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.792,-7.990,-5.819,-5.617,8.930,12.932, /
&OBST ID='F-1 walls_1322', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.008,8.210,-19.219,-19.017,8.930,11.932, /
&OBST ID='F-1 walls_1323', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-17.990,-2.619,-2.417,12.730,12.932, /
&OBST ID='F-1 walls_1324', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.008,17.210,12.781,12.983,8.930,10.332, /
&OBST ID='F-1 walls_1325', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.992,-7.190,17.381,17.583,9.130,10.932, /
&OBST ID='F-1 walls_1326', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-14.790,20.381,20.583,8.930,12.332, /
&OBST ID='F-1 walls_1327', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.008,14.210,17.181,17.383,8.930,10.332, /
&OBST ID='F-1 walls_1328', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-14.990,19.381,19.583,8.930,12.532, /
&OBST ID='F-1 walls_1329', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-12.990,11.781,12.183,8.930,12.932, /
&OBST ID='F-1 walls_1330', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.792,-8.390,-15.819,-15.017,11.930,12.932, /
&OBST ID='F-1 walls_1331', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.808,17.010,13.181,13.383,8.930,11.132, /
&OBST ID='F-1 walls_1332', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.008,18.210,6.181,6.383,8.930,12.532, /
&OBST ID='F-1 walls_1333', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-9.990,17.381,17.583,8.930,12.932, /
&OBST ID='F-1 walls_1334', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.008,19.210,1.781,1.983,8.930,11.932, /
&OBST ID='F-1 walls_1335', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.408,9.610,17.781,17.983,8.930,9.532, /
&OBST ID='F-1 walls_1336', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.392,-4.190,18.981,19.183,9.130,12.932, /
&OBST ID='F-1 walls_1337', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-10.590,-18.619,-18.417,8.930,12.932, /
&OBST ID='F-1 walls_1338', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,-6.019,-5.817,8.930,10.732, /
&OBST ID='F-1 walls_1339', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.008,16.210,15.981,16.183,8.930,12.532, /
&OBST ID='F-1 walls_1340', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.992,-7.390,18.381,18.583,12.530,12.932, /
&OBST ID='F-1 walls_1341', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.392,9.210,-14.219,-13.817,11.930,12.932, /
&OBST ID='F-1 walls_1342', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-10.790,1.781,1.983,11.930,12.932, /
&OBST ID='F-1 walls_1343', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-15.390,-3.019,-2.617,8.930,12.932, /
&OBST ID='F-1 walls_1344', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-18.390,-8.419,-8.217,8.930,10.132, /
&OBST ID='F-1 walls_1345', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.592,-14.990,1.781,1.983,8.930,12.932, /
&OBST ID='F-1 walls_1346', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.008,8.210,17.981,18.183,8.930,9.132, /
&OBST ID='F-1 walls_1347', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-14.790,22.181,22.383,8.930,9.532, /
&OBST ID='F-1 walls_1348', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.808,6.010,-20.019,-19.817,8.930,9.332, /
&OBST ID='F-1 walls_1349', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.992,-2.790,19.181,19.383,9.130,9.332, /
&OBST ID='F-1 walls_1350', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.392,9.410,-10.019,-9.817,11.930,12.932, /
&OBST ID='F-1 walls_1351', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-14.990,19.781,19.983,8.930,11.932, /
&OBST ID='F-1 walls_1352', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.792,-9.790,-3.219,-3.017,11.930,12.932, /
&OBST ID='F-1 walls_1353', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,12.181,12.383,8.930,11.732, /
&OBST ID='F-1 walls_1354', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,10.781,10.983,8.930,9.132, /
&OBST ID='F-1 walls_1355', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.392,-8.190,19.781,19.983,9.130,9.332, /
&OBST ID='F-1 walls_1356', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,8.181,8.383,8.930,9.932, /
&OBST ID='F-1 walls_1357', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.592,-19.190,7.781,7.983,8.930,12.732, /
&OBST ID='F-1 walls_1358', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.008,5.210,-19.619,-19.417,8.930,12.732, /
&OBST ID='F-1 walls_1359', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-15.590,-2.019,-1.617,11.530,12.932, /
&OBST ID='F-1 walls_1360', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.808,17.010,12.581,12.783,8.930,12.132, /
&OBST ID='F-1 walls_1361', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.592,-4.790,-8.019,-7.817,8.930,12.932, /
&OBST ID='F-1 walls_1362', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,-7.390,-8.819,-8.617,11.530,12.932, /
&OBST ID='F-1 walls_1363', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.992,-11.790,-19.219,-19.017,8.930,10.532, /
&OBST ID='F-1 walls_1364', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.792,21.410,-3.619,-3.417,8.930,12.932, /
&OBST ID='F-1 walls_1365', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-9.019,-8.817,8.930,10.532, /
&OBST ID='F-1 walls_1366', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=22.008,22.210,-1.619,-1.017,8.930,9.332, /
&OBST ID='F-1 walls_1367', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.408,9.610,-19.219,-19.017,8.930,10.532, /
&OBST ID='F-1 walls_1368', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.008,16.210,-18.219,-18.017,9.130,10.532, /
&OBST ID='F-1 walls_1369', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-15.590,-14.019,-13.617,12.330,12.932, /
&OBST ID='F-1 walls_1370', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.192,4.410,-20.219,-19.617,8.930,12.932, /
&OBST ID='F-1 walls_1371', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.192,-9.190,16.781,16.983,8.930,12.932, /
&OBST ID='F-1 walls_1372', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,-6.390,-9.419,-9.217,11.530,12.932, /
&OBST ID='F-1 walls_1373', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.992,-7.790,9.981,10.183,11.530,12.932, /
&OBST ID='F-1 walls_1374', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.792,-16.790,7.181,7.383,8.930,12.932, /
&OBST ID='F-1 walls_1375', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,-15.419,-15.217,8.930,11.932, /
&OBST ID='F-1 walls_1376', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.392,-2.190,5.581,5.783,8.930,12.932, /
&OBST ID='F-1 walls_1377', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,-16.219,-15.817,8.930,10.532, /
&OBST ID='F-1 walls_1378', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.008,4.210,18.381,18.583,9.130,9.732, /
&OBST ID='F-1 walls_1379', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.192,-14.790,4.581,4.783,8.930,12.932, /
&OBST ID='F-1 walls_1380', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.592,-7.390,-12.219,-12.017,12.130,12.932, /
&OBST ID='F-1 walls_1381', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.190,7.581,7.783,12.730,12.932, /
&OBST ID='F-1 walls_1382', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.792,-7.990,-11.419,-11.017,8.930,12.932, /
&OBST ID='F-1 walls_1383', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,-16.019,-15.817,8.930,11.332, /
&OBST ID='F-1 walls_1384', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.392,-12.990,-19.219,-19.017,8.930,10.332, /
&OBST ID='F-1 walls_1385', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.008,17.210,12.981,13.183,8.930,10.132, /
&OBST ID='F-1 walls_1386', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.808,19.010,2.581,2.783,8.930,11.932, /
&OBST ID='F-1 walls_1387', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-14.590,22.181,22.383,8.930,11.532, /
&OBST ID='F-1 walls_1388', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.008,5.210,18.181,18.383,9.130,10.732, /
&OBST ID='F-1 walls_1389', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.792,-8.590,21.581,21.783,8.930,12.132, /
&OBST ID='F-1 walls_1390', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.008,6.210,-20.019,-19.817,8.930,9.132, /
&OBST ID='F-1 walls_1391', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.208,18.410,7.781,7.983,8.930,9.132, /
&OBST ID='F-1 walls_1392', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.792,-7.790,18.381,18.583,9.130,11.332, /
&OBST ID='F-1 walls_1393', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.208,16.610,-18.419,-18.217,9.130,9.732, /
&OBST ID='F-1 walls_1394', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.008,17.210,11.781,11.983,8.930,11.932, /
&OBST ID='F-1 walls_1395', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,-6.019,-5.817,12.330,12.932, /
&OBST ID='F-1 walls_1396', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.808,22.010,1.981,2.383,8.930,9.532, /
&OBST ID='F-1 walls_1397', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-17.990,-7.019,-6.817,8.930,11.732, /
&OBST ID='F-1 walls_1398', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.590,7.781,8.383,8.930,11.532, /
&OBST ID='F-1 walls_1399', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.208,13.410,17.381,17.583,8.930,9.132, /
&OBST ID='F-1 walls_1400', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.408,17.610,11.381,11.583,8.930,9.932, /
&OBST ID='F-1 walls_1401', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-1.419,-1.017,8.930,12.332, /
&OBST ID='F-1 walls_1402', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-14.790,7.781,7.983,8.930,12.932, /
&OBST ID='F-1 walls_1403', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.808,19.010,3.381,3.583,8.930,11.132, /
&OBST ID='F-1 walls_1404', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-15.590,7.381,7.983,11.930,12.932, /
&OBST ID='F-1 walls_1405', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.808,19.010,-17.219,-17.017,9.130,12.732, /
&OBST ID='F-1 walls_1406', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,-7.590,19.581,19.783,9.130,10.732, /
&OBST ID='F-1 walls_1407', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.592,-10.390,22.181,22.383,8.930,12.332, /
&OBST ID='F-1 walls_1408', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.192,-5.590,-7.419,-7.217,12.730,12.932, /
&OBST ID='F-1 walls_1409', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.608,20.010,1.781,1.983,8.930,12.332, /
&OBST ID='F-1 walls_1410', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.608,18.210,4.981,5.183,9.130,12.932, /
&OBST ID='F-1 walls_1411', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.992,-13.790,22.981,23.183,10.330,10.732, /
&OBST ID='F-1 walls_1412', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.592,9.210,-13.819,-13.617,11.930,12.932, /
&OBST ID='F-1 walls_1413', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.592,-10.590,-19.419,-19.217,9.130,9.532, /
&OBST ID='F-1 walls_1414', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.408,18.610,4.981,5.183,9.130,11.532, /
&OBST ID='F-1 walls_1415', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.392,16.410,13.981,14.383,8.930,12.932, /
&OBST ID='F-1 walls_1416', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.792,-6.190,6.781,7.983,11.730,12.932, /
&OBST ID='F-1 walls_1417', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,-13.219,-13.017,8.930,10.532, /
&OBST ID='F-1 walls_1418', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.008,21.410,-5.219,-5.017,9.130,10.132, /
&OBST ID='F-1 walls_1419', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-13.990,-14.419,-14.217,8.930,12.932, /
&OBST ID='F-1 walls_1420', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.990,15.981,16.183,8.930,10.332, /
&OBST ID='F-1 walls_1421', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.608,17.810,10.981,11.183,8.930,9.132, /
&OBST ID='F-1 walls_1422', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.392,-6.590,-8.019,-7.817,12.130,12.932, /
&OBST ID='F-1 walls_1423', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-12.990,12.181,12.383,8.930,12.932, /
&OBST ID='F-1 walls_1424', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-1.019,-0.817,8.930,12.132, /
&OBST ID='F-1 walls_1425', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.990,-9.019,-8.817,8.930,11.532, /
&OBST ID='F-1 walls_1426', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,-18.619,-18.417,8.930,9.132, /
&OBST ID='F-1 walls_1427', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-14.390,22.181,22.383,8.930,12.732, /
&OBST ID='F-1 walls_1428', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,-13.219,-13.017,8.930,11.732, /
&OBST ID='F-1 walls_1429', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.408,21.810,-4.019,-3.417,9.130,12.932, /
&OBST ID='F-1 walls_1430', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.408,19.210,-9.819,-9.617,8.930,12.932, /
&OBST ID='F-1 walls_1431', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.008,1.410,-9.619,-8.217,8.930,12.932, /
&OBST ID='F-1 walls_1432', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-17.790,-9.219,-9.017,8.930,12.332, /
&OBST ID='F-1 walls_1433', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,11.581,11.783,8.930,10.932, /
&OBST ID='F-1 walls_1434', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.208,13.410,-18.619,-18.417,8.930,10.732, /
&OBST ID='F-1 walls_1435', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.392,-7.190,18.181,18.383,11.530,12.932, /
&OBST ID='F-1 walls_1436', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-14.990,7.181,7.383,11.530,12.932, /
&OBST ID='F-1 walls_1437', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.592,-0.390,18.581,18.783,9.130,12.932, /
&OBST ID='F-1 walls_1438', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.792,-7.790,-3.419,-2.617,8.930,10.532, /
&OBST ID='F-1 walls_1439', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,12.981,13.183,8.930,10.132, /
&OBST ID='F-1 walls_1440', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.192,-3.390,6.181,6.583,12.530,12.932, /
&OBST ID='F-1 walls_1441', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.208,2.210,-17.019,-16.617,8.930,10.532, /
&OBST ID='F-1 walls_1442', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,12.781,12.983,8.930,10.532, /
&OBST ID='F-1 walls_1443', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.790,-2.019,-1.617,8.930,10.732, /
&OBST ID='F-1 walls_1444', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-17.790,-10.019,-9.817,8.930,11.732, /
&OBST ID='F-1 walls_1445', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.192,16.010,16.381,16.583,8.930,12.932, /
&OBST ID='F-1 walls_1446', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-14.990,-13.019,-12.817,8.930,10.932, /
&OBST ID='F-1 walls_1447', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.208,8.410,-19.219,-19.017,8.930,11.732, /
&OBST ID='F-1 walls_1448', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,10.581,10.783,8.930,11.332, /
&OBST ID='F-1 walls_1449', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.208,3.610,-9.819,-9.617,8.930,12.932, /
&OBST ID='F-1 walls_1450', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.608,16.810,-17.619,-17.417,9.130,12.732, /
&OBST ID='F-1 walls_1451', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.792,-1.590,18.981,19.183,9.130,10.132, /
&OBST ID='F-1 walls_1452', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.990,-9.219,-9.017,8.930,11.332, /
&OBST ID='F-1 walls_1453', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,-15.619,-15.417,8.930,10.532, /
&OBST ID='F-1 walls_1454', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.008,10.210,17.581,17.783,8.930,11.132, /
&OBST ID='F-1 walls_1455', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.008,10.610,17.381,17.583,8.930,12.332, /
&OBST ID='F-1 walls_1456', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.192,-10.990,-19.019,-18.817,9.130,11.932, /
&OBST ID='F-1 walls_1457', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.808,14.010,-18.219,-18.017,8.930,11.932, /
&OBST ID='F-1 walls_1458', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.008,19.210,-17.419,-17.217,9.130,11.332, /
&OBST ID='F-1 walls_1459', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.408,14.610,-18.419,-18.217,8.930,10.732, /
&OBST ID='F-1 walls_1460', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.208,14.010,16.781,16.983,8.930,12.932, /
&OBST ID='F-1 walls_1461', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-18.390,-7.219,-6.817,8.930,11.332, /
&OBST ID='F-1 walls_1462', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.408,10.610,-19.219,-19.017,8.930,9.732, /
&OBST ID='F-1 walls_1463', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.592,-3.990,-8.219,-8.017,8.930,12.932, /
&OBST ID='F-1 walls_1464', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.992,-6.190,14.381,14.583,11.930,12.932, /
&OBST ID='F-1 walls_1465', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.008,8.210,17.781,17.983,8.930,11.332, /
&OBST ID='F-1 walls_1466', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.592,-3.390,18.981,19.183,9.130,12.332, /
&OBST ID='F-1 walls_1467', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.208,18.410,5.781,5.983,8.930,11.732, /
&OBST ID='F-1 walls_1468', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.192,1.010,-18.419,-18.217,8.930,12.932, /
&OBST ID='F-1 walls_1469', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.392,-2.190,18.981,19.183,9.130,10.932, /
&OBST ID='F-1 walls_1470', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.208,21.610,1.981,2.183,8.930,11.532, /
&OBST ID='F-1 walls_1471', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.208,15.410,-18.019,-17.817,8.930,11.532, /
&OBST ID='F-1 walls_1472', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.408,18.610,5.781,5.983,8.930,10.532, /
&OBST ID='F-1 walls_1473', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.408,18.810,-18.219,-18.017,9.130,9.332, /
&OBST ID='F-1 walls_1474', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,-15.619,-15.417,8.930,12.332, /
&OBST ID='F-1 walls_1475', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.808,6.610,-9.819,-9.617,11.530,12.932, /
&OBST ID='F-1 walls_1476', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,10.581,10.783,8.930,9.532, /
&OBST ID='F-1 walls_1477', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.608,7.810,-19.419,-19.217,8.930,11.132, /
&OBST ID='F-1 walls_1478', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.608,18.810,5.181,5.383,9.130,10.132, /
&OBST ID='F-1 walls_1479', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.992,-0.590,16.781,16.983,9.130,12.932, /
&OBST ID='F-1 walls_1480', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.008,18.410,-18.219,-18.017,9.130,9.532, /
&OBST ID='F-1 walls_1481', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.792,-20.590,1.981,2.183,8.930,11.932, /
&OBST ID='F-1 walls_1482', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=22.008,22.210,-3.419,-3.017,9.130,10.132, /
&OBST ID='F-1 walls_1483', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,13.981,14.183,8.930,11.932, /
&OBST ID='F-1 walls_1484', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.792,-0.590,-9.619,-9.017,8.930,12.932, /
&OBST ID='F-1 walls_1485', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.608,19.810,-15.219,-15.017,9.130,9.932, /
&OBST ID='F-1 walls_1486', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.408,2.610,18.381,18.583,9.130,11.932, /
&OBST ID='F-1 walls_1487', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-14.790,20.181,20.383,8.930,12.732, /
&OBST ID='F-1 walls_1488', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.192,-13.990,9.181,9.383,11.930,12.932, /
&OBST ID='F-1 walls_1489', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.808,6.210,-8.819,-8.417,8.930,12.932, /
&OBST ID='F-1 walls_1490', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-10.790,16.781,17.183,8.930,12.932, /
&OBST ID='F-1 walls_1491', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.408,2.010,18.381,18.583,9.130,12.332, /
&OBST ID='F-1 walls_1492', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.408,17.610,10.181,10.383,8.930,11.932, /
&OBST ID='F-1 walls_1493', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.608,19.810,-8.619,-7.017,8.930,9.732, /
&OBST ID='F-1 walls_1494', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.208,18.410,7.581,7.783,8.930,9.332, /
&OBST ID='F-1 walls_1495', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.008,18.210,8.981,9.183,8.930,9.132, /
&OBST ID='F-1 walls_1496', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.608,16.810,15.581,15.783,8.930,9.532, /
&OBST ID='F-1 walls_1497', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,8.581,8.783,8.930,12.732, /
&OBST ID='F-1 walls_1498', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.208,19.410,1.981,2.183,8.930,10.332, /
&OBST ID='F-1 walls_1499', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-12.590,20.981,21.183,8.930,12.932, /
&OBST ID='F-1 walls_1500', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-14.990,21.181,21.383,8.930,9.532, /
&OBST ID='F-1 walls_1501', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,-11.219,-11.017,8.930,11.532, /
&OBST ID='F-1 walls_1502', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-17.790,7.581,7.783,8.930,12.732, /
&OBST ID='F-1 walls_1503', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.208,18.810,-17.619,-17.417,9.130,11.132, /
&OBST ID='F-1 walls_1504', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,-16.219,-16.017,8.930,11.132, /
&OBST ID='F-1 walls_1505', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.792,-18.590,-6.419,-6.217,8.930,10.932, /
&OBST ID='F-1 walls_1506', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,14.381,14.583,8.930,9.732, /
&OBST ID='F-1 walls_1507', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=22.008,22.210,-4.019,-3.417,9.130,10.332, /
&OBST ID='F-1 walls_1508', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.208,11.410,17.381,17.583,8.930,11.732, /
&OBST ID='F-1 walls_1509', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.992,-7.790,-7.419,-7.217,12.130,12.932, /
&OBST ID='F-1 walls_1510', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-15.790,7.181,7.383,11.930,12.932, /
&OBST ID='F-1 walls_1511', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.608,9.810,17.581,17.783,8.930,11.732, /
&OBST ID='F-1 walls_1512', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-15.790,-5.219,-5.017,8.930,12.932, /
&OBST ID='F-1 walls_1513', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.608,4.410,-20.619,-20.417,8.930,12.932, /
&OBST ID='F-1 walls_1514', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.008,14.410,-18.619,-18.417,8.930,10.132, /
&OBST ID='F-1 walls_1515', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.408,18.610,3.981,4.183,8.930,12.732, /
&OBST ID='F-1 walls_1516', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-14.790,-13.819,-13.617,11.930,12.932, /
&OBST ID='F-1 walls_1517', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,-16.219,-15.817,8.930,12.532, /
&OBST ID='F-1 walls_1518', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.008,19.210,-15.619,-15.417,9.130,12.932, /
&OBST ID='F-1 walls_1519', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.208,15.410,16.981,17.183,8.930,10.932, /
&OBST ID='F-1 walls_1520', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.208,18.410,6.581,6.783,8.930,10.732, /
&OBST ID='F-1 walls_1521', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.008,21.810,-4.819,-4.417,9.130,12.932, /
&OBST ID='F-1 walls_1522', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-14.390,-13.219,-12.417,8.930,10.532, /
&OBST ID='F-1 walls_1523', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.208,14.410,-18.419,-18.217,8.930,10.932, /
&OBST ID='F-1 walls_1524', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,11.381,11.583,8.930,11.532, /
&OBST ID='F-1 walls_1525', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.408,2.610,-8.019,-7.817,8.930,10.532, /
&OBST ID='F-1 walls_1526', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.192,-7.990,-13.819,-13.617,11.930,12.932, /
&OBST ID='F-1 walls_1527', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.192,-7.990,-7.619,-7.217,11.730,12.932, /
&OBST ID='F-1 walls_1528', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.992,-15.390,6.581,6.783,8.930,12.932, /
&OBST ID='F-1 walls_1529', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,-12.019,-11.817,8.930,12.732, /
&OBST ID='F-1 walls_1530', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.008,17.210,13.181,13.383,8.930,9.932, /
&OBST ID='F-1 walls_1531', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.408,6.610,-19.819,-19.617,8.930,9.932, /
&OBST ID='F-1 walls_1532', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,-16.819,-16.417,8.930,10.732, /
&OBST ID='F-1 walls_1533', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.192,-6.590,13.581,13.983,11.930,12.932, /
&OBST ID='F-1 walls_1534', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.992,-9.990,16.581,16.783,11.930,12.932, /
&OBST ID='F-1 walls_1535', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.792,-0.790,-8.419,-8.217,8.930,12.932, /
&OBST ID='F-1 walls_1536', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.408,9.610,-19.019,-18.817,8.930,11.732, /
&OBST ID='F-1 walls_1537', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-14.990,-2.619,-2.417,11.530,12.932, /
&OBST ID='F-1 walls_1538', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.808,19.010,2.781,2.983,8.930,11.732, /
&OBST ID='F-1 walls_1539', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-1.619,-1.417,8.930,12.532, /
&OBST ID='F-1 walls_1540', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.808,6.010,-19.619,-19.417,8.930,11.932, /
&OBST ID='F-1 walls_1541', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.992,-3.790,-19.219,-19.017,8.930,12.332, /
&OBST ID='F-1 walls_1542', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,-15.819,-15.617,8.930,10.132, /
&OBST ID='F-1 walls_1543', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.608,6.810,-19.819,-19.617,8.930,9.732, /
&OBST ID='F-1 walls_1544', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,17.410,9.381,10.383,8.930,12.932, /
&OBST ID='F-1 walls_1545', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.992,-6.190,7.981,8.183,11.730,12.932, /
&OBST ID='F-1 walls_1546', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.990,-8.619,-8.417,8.930,11.932, /
&OBST ID='F-1 walls_1547', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.408,8.610,-19.619,-19.417,8.930,9.132, /
&OBST ID='F-1 walls_1548', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-15.390,17.981,18.183,8.930,11.932, /
&OBST ID='F-1 walls_1549', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-11.390,15.381,15.783,8.930,12.932, /
&OBST ID='F-1 walls_1550', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=20.608,20.810,2.181,2.383,8.930,9.532, /
&OBST ID='F-1 walls_1551', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-14.190,20.181,20.583,8.930,12.932, /
&OBST ID='F-1 walls_1552', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.392,-11.590,8.781,8.983,11.930,12.932, /
&OBST ID='F-1 walls_1553', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.808,9.010,-19.419,-19.217,8.930,9.932, /
&OBST ID='F-1 walls_1554', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,-14.219,-14.017,8.930,9.532, /
&OBST ID='F-1 walls_1555', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.408,16.610,15.981,16.183,8.930,10.132, /
&OBST ID='F-1 walls_1556', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.208,16.410,16.181,16.383,8.930,11.132, /
&OBST ID='F-1 walls_1557', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.608,21.810,-1.419,-0.817,8.930,12.532, /
&OBST ID='F-1 walls_1558', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,12.381,12.583,8.930,12.532, /
&OBST ID='F-1 walls_1559', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-9.419,-9.217,8.930,10.132, /
&OBST ID='F-1 walls_1560', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-13.790,-15.819,-15.617,8.930,12.932, /
&OBST ID='F-1 walls_1561', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.208,7.410,-19.619,-19.417,8.930,10.332, /
&OBST ID='F-1 walls_1562', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.408,19.610,-16.219,-15.417,9.130,10.732, /
&OBST ID='F-1 walls_1563', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-14.590,-19.219,-19.017,8.930,9.732, /
&OBST ID='F-1 walls_1564', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-10.990,10.181,10.383,8.930,12.932, /
&OBST ID='F-1 walls_1565', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.408,19.610,-15.219,-7.817,8.930,10.932, /
&OBST ID='F-1 walls_1566', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.408,18.610,6.181,6.383,8.930,9.932, /
&OBST ID='F-1 walls_1567', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.408,17.610,9.981,10.183,8.930,12.132, /
&OBST ID='F-1 walls_1568', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.992,-5.990,-11.619,-11.017,11.530,12.932, /
&OBST ID='F-1 walls_1569', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.808,17.010,-17.619,-17.417,9.130,12.532, /
&OBST ID='F-1 walls_1570', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.992,-5.990,6.181,6.383,8.930,12.932, /
&OBST ID='F-1 walls_1571', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.192,-11.790,22.381,22.583,8.930,12.732, /
&OBST ID='F-1 walls_1572', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.408,17.610,10.381,10.583,8.930,11.532, /
&OBST ID='F-1 walls_1573', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,-16.419,-16.217,8.930,10.932, /
&OBST ID='F-1 walls_1574', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.808,6.010,-19.819,-19.617,8.930,10.532, /
&OBST ID='F-1 walls_1575', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,-5.990,-9.619,-9.417,11.530,12.932, /
&OBST ID='F-1 walls_1576', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-9.990,21.381,21.583,8.930,12.932, /
&OBST ID='F-1 walls_1577', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.792,-5.390,-10.219,-9.817,8.930,12.932, /
&OBST ID='F-1 walls_1578', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.208,13.410,-18.219,-18.017,8.930,12.932, /
&OBST ID='F-1 walls_1579', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.792,-16.190,6.981,7.183,8.930,12.932, /
&OBST ID='F-1 walls_1580', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-14.990,1.381,1.583,8.930,12.932, /
&OBST ID='F-1 walls_1581', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,12.581,12.783,8.930,12.332, /
&OBST ID='F-1 walls_1582', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,-13.419,-13.217,8.930,10.332, /
&OBST ID='F-1 walls_1583', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.008,18.210,7.981,8.183,8.930,10.132, /
&OBST ID='F-1 walls_1584', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.792,-8.390,-3.419,-2.617,11.530,12.932, /
&OBST ID='F-1 walls_1585', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,-16.419,-16.217,8.930,10.332, /
&OBST ID='F-1 walls_1586', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.392,-2.390,18.781,18.983,9.130,13.132, /
&OBST ID='F-1 walls_1587', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-15.390,17.381,17.583,8.930,12.532, /
&OBST ID='F-1 walls_1588', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.592,-8.990,7.981,8.383,8.930,12.932, /
&OBST ID='F-1 walls_1589', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-18.390,-7.819,-7.617,8.930,10.732, /
&OBST ID='F-1 walls_1590', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.408,3.610,18.381,18.583,9.130,10.532, /
&OBST ID='F-1 walls_1591', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.792,18.810,1.781,1.983,8.930,12.932, /
&OBST ID='F-1 walls_1592', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.592,-4.790,7.381,7.783,12.130,12.932, /
&OBST ID='F-1 walls_1593', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-11.790,18.181,18.383,8.930,12.932, /
&OBST ID='F-1 walls_1594', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.608,2.810,18.581,18.783,9.130,9.332, /
&OBST ID='F-1 walls_1595', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,-17.819,-17.617,8.930,9.132, /
&OBST ID='F-1 walls_1596', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-15.390,-7.019,-6.817,8.930,12.932, /
&OBST ID='F-1 walls_1597', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-15.390,18.981,19.183,8.930,10.532, /
&OBST ID='F-1 walls_1598', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.408,2.410,-9.619,-8.017,8.930,10.532, /
&OBST ID='F-1 walls_1599', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.990,-9.819,-9.617,8.930,10.532, /
&OBST ID='F-1 walls_1600', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,-6.990,-7.819,-7.617,12.130,12.932, /
&OBST ID='F-1 walls_1601', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.808,13.010,17.381,17.583,8.930,9.732, /
&OBST ID='F-1 walls_1602', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.392,-6.190,19.381,19.583,9.130,11.332, /
&OBST ID='F-1 walls_1603', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,-15.219,-15.017,8.930,12.332, /
&OBST ID='F-1 walls_1604', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-15.390,-1.619,-1.417,8.930,12.932, /
&OBST ID='F-1 walls_1605', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.390,-2.219,-1.617,12.530,12.932, /
&OBST ID='F-1 walls_1606', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.608,14.810,17.181,17.383,8.930,9.732, /
&OBST ID='F-1 walls_1607', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-18.390,-9.219,-9.017,8.930,9.332, /
&OBST ID='F-1 walls_1608', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.408,11.610,-18.819,-18.617,8.930,11.132, /
&OBST ID='F-1 walls_1609', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.608,21.810,1.381,1.783,8.930,11.332, /
&OBST ID='F-1 walls_1610', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.208,17.010,-17.219,-17.017,8.930,12.932, /
&OBST ID='F-1 walls_1611', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.992,-19.790,6.781,7.183,8.930,12.532, /
&OBST ID='F-1 walls_1612', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.608,14.810,16.981,17.183,8.930,11.732, /
&OBST ID='F-1 walls_1613', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.192,-7.590,8.381,8.783,11.530,12.932, /
&OBST ID='F-1 walls_1614', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.808,22.010,-4.819,-4.617,9.130,12.532, /
&OBST ID='F-1 walls_1615', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.608,8.810,-19.219,-19.017,8.930,11.332, /
&OBST ID='F-1 walls_1616', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.592,17.810,7.581,7.783,8.930,12.932, /
&OBST ID='F-1 walls_1617', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,11.781,11.983,8.930,12.132, /
&OBST ID='F-1 walls_1618', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.208,16.810,-17.419,-17.217,8.930,12.932, /
&OBST ID='F-1 walls_1619', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,-12.619,-12.417,8.930,12.332, /
&OBST ID='F-1 walls_1620', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-7.819,-7.617,8.930,11.732, /
&OBST ID='F-1 walls_1621', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,-7.390,18.381,18.583,9.130,11.532, /
&OBST ID='F-1 walls_1622', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-15.190,19.581,19.783,8.930,11.132, /
&OBST ID='F-1 walls_1623', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.608,16.810,14.581,14.783,8.930,10.532, /
&OBST ID='F-1 walls_1624', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.990,-10.019,-9.817,8.930,10.332, /
&OBST ID='F-1 walls_1625', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.608,21.810,-1.819,-1.417,8.930,12.732, /
&OBST ID='F-1 walls_1626', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,-13.219,-13.017,8.930,12.732, /
&OBST ID='F-1 walls_1627', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-15.190,19.981,20.183,8.930,9.532, /
&OBST ID='F-1 walls_1628', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-17.790,-11.019,-10.817,8.930,10.532, /
&OBST ID='F-1 walls_1629', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-14.590,-12.819,-12.617,8.930,10.732, /
&OBST ID='F-1 walls_1630', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.608,12.210,17.181,17.383,8.930,12.332, /
&OBST ID='F-1 walls_1631', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.608,8.810,17.781,17.983,8.930,10.532, /
&OBST ID='F-1 walls_1632', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.008,7.210,-19.419,-19.217,8.930,11.732, /
&OBST ID='F-1 walls_1633', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.808,17.010,14.781,14.983,8.930,9.132, /
&OBST ID='F-1 walls_1634', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.208,3.610,18.181,18.383,9.130,12.332, /
&OBST ID='F-1 walls_1635', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.608,13.010,17.181,17.383,8.930,11.932, /
&OBST ID='F-1 walls_1636', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.990,-2.219,-2.017,11.730,12.932, /
&OBST ID='F-1 walls_1637', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,12.581,12.783,8.930,9.332, /
&OBST ID='F-1 walls_1638', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.408,4.610,18.181,18.383,9.130,11.532, /
&OBST ID='F-1 walls_1639', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.592,-8.990,17.581,17.783,9.130,12.932, /
&OBST ID='F-1 walls_1640', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.592,-13.390,22.781,22.983,8.930,12.332, /
&OBST ID='F-1 walls_1641', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.608,18.810,4.781,4.983,9.130,10.532, /
&OBST ID='F-1 walls_1642', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.608,11.810,17.381,17.583,8.930,11.332, /
&OBST ID='F-1 walls_1643', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.992,-11.790,22.581,22.783,8.930,11.532, /
&OBST ID='F-1 walls_1644', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.392,-7.790,8.781,9.583,11.530,12.932, /
&OBST ID='F-1 walls_1645', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.608,3.810,18.381,18.583,9.130,10.132, /
&OBST ID='F-1 walls_1646', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,-12.419,-12.217,8.930,10.132, /
&OBST ID='F-1 walls_1647', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.208,2.410,18.581,18.783,9.130,9.732, /
&OBST ID='F-1 walls_1648', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.992,-6.990,12.181,12.383,11.930,12.932, /
&OBST ID='F-1 walls_1649', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.608,19.210,-16.019,-15.817,9.130,12.932, /
&OBST ID='F-1 walls_1650', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.990,14.381,14.583,8.930,12.532, /
&OBST ID='F-1 walls_1651', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.992,0.010,-21.419,-21.217,8.930,12.932, /
&OBST ID='F-1 walls_1652', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,13.181,13.383,8.930,12.732, /
&OBST ID='F-1 walls_1653', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.392,-6.390,-14.219,-13.817,8.930,12.932, /
&OBST ID='F-1 walls_1654', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.392,-7.790,-8.819,-8.417,8.930,12.932, /
&OBST ID='F-1 walls_1655', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.592,-7.990,-19.219,-19.017,9.130,11.332, /
&OBST ID='F-1 walls_1656', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.208,14.610,16.981,17.183,8.930,11.932, /
&OBST ID='F-1 walls_1657', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.592,-5.190,-7.819,-7.417,11.530,12.932, /
&OBST ID='F-1 walls_1658', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.208,7.610,17.781,17.983,8.930,12.132, /
&OBST ID='F-1 walls_1659', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.792,-18.590,-8.019,-7.817,8.930,9.532, /
&OBST ID='F-1 walls_1660', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,-17.419,-17.017,8.930,10.932, /
&OBST ID='F-1 walls_1661', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.008,13.210,17.181,17.383,8.930,11.532, /
&OBST ID='F-1 walls_1662', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.608,16.810,15.381,15.583,8.930,9.732, /
&OBST ID='F-1 walls_1663', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.992,-1.790,18.781,18.983,9.130,12.732, /
&OBST ID='F-1 walls_1664', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,9.981,10.183,8.930,11.932, /
&OBST ID='F-1 walls_1665', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.392,-6.790,-8.419,-8.217,11.930,12.932, /
&OBST ID='F-1 walls_1666', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-14.790,-11.019,-10.817,8.930,12.932, /
&OBST ID='F-1 walls_1667', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,7.581,8.583,8.930,11.932, /
&OBST ID='F-1 walls_1668', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,13.181,13.383,8.930,9.932, /
&OBST ID='F-1 walls_1669', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.208,19.210,-15.419,-12.017,8.930,12.932, /
&OBST ID='F-1 walls_1670', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.408,21.610,-5.019,-4.817,9.130,12.732, /
&OBST ID='F-1 walls_1671', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-14.590,20.981,21.183,8.930,12.732, /
&OBST ID='F-1 walls_1672', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,-18.219,-18.017,8.930,10.332, /
&OBST ID='F-1 walls_1673', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.192,-9.990,22.181,22.383,8.930,11.932, /
&OBST ID='F-1 walls_1674', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,-11.019,-10.817,8.930,12.732, /
&OBST ID='F-1 walls_1675', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,11.981,12.183,8.930,10.132, /
&OBST ID='F-1 walls_1676', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.790,7.381,7.583,8.930,11.532, /
&OBST ID='F-1 walls_1677', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.008,10.210,-19.019,-18.817,8.930,11.132, /
&OBST ID='F-1 walls_1678', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.408,6.610,-19.619,-19.417,8.930,11.132, /
&OBST ID='F-1 walls_1679', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-14.390,22.581,22.783,8.930,12.332, /
&OBST ID='F-1 walls_1680', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,10.181,10.583,8.930,11.732, /
&OBST ID='F-1 walls_1681', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.792,-18.590,-1.619,-1.017,8.930,10.532, /
&OBST ID='F-1 walls_1682', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.592,-6.990,-8.219,-8.017,11.930,12.932, /
&OBST ID='F-1 walls_1683', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-14.390,-13.819,-13.617,11.730,12.932, /
&OBST ID='F-1 walls_1684', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.408,17.610,10.981,11.183,8.930,10.532, /
&OBST ID='F-1 walls_1685', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.008,17.210,-17.619,-17.417,9.130,12.332, /
&OBST ID='F-1 walls_1686', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.592,-20.390,3.981,4.183,8.930,10.332, /
&OBST ID='F-1 walls_1687', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.592,-4.990,-6.819,-6.617,8.930,12.932, /
&OBST ID='F-1 walls_1688', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.192,-0.990,16.781,16.983,8.930,12.932, /
&OBST ID='F-1 walls_1689', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.808,22.010,-1.419,-1.017,8.930,10.932, /
&OBST ID='F-1 walls_1690', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.408,18.610,5.381,5.583,9.130,10.932, /
&OBST ID='F-1 walls_1691', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.992,-8.790,20.381,20.583,9.130,11.932, /
&OBST ID='F-1 walls_1692', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-14.590,8.381,8.583,8.930,12.932, /
&OBST ID='F-1 walls_1693', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-12.990,18.781,18.983,8.930,12.932, /
&OBST ID='F-1 walls_1694', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.592,-9.190,17.181,17.383,9.130,12.932, /
&OBST ID='F-1 walls_1695', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.608,12.410,16.981,17.183,8.930,12.932, /
&OBST ID='F-1 walls_1696', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=22.008,22.210,-5.019,-4.817,9.130,10.932, /
&OBST ID='F-1 walls_1697', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,-6.990,-6.619,-6.417,12.730,12.932, /
&OBST ID='F-1 walls_1698', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.192,-19.990,6.781,6.983,8.930,9.532, /
&OBST ID='F-1 walls_1699', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,-6.019,-5.817,8.930,11.332, /
&OBST ID='F-1 walls_1700', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-14.990,19.981,20.183,8.930,11.732, /
&OBST ID='F-1 walls_1701', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.008,0.810,-9.819,-9.617,8.930,12.932, /
&OBST ID='F-1 walls_1702', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-15.590,-2.419,-2.217,8.930,12.932, /
&OBST ID='F-1 walls_1703', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,-13.619,-13.417,8.930,11.332, /
&OBST ID='F-1 walls_1704', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.192,9.210,-12.419,-12.017,11.930,12.932, /
&OBST ID='F-1 walls_1705', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,11.581,11.783,8.930,9.132, /
&OBST ID='F-1 walls_1706', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.792,-0.590,7.181,7.383,8.930,12.932, /
&OBST ID='F-1 walls_1707', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.008,19.210,2.581,2.783,8.930,10.732, /
&OBST ID='F-1 walls_1708', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.008,9.210,-19.419,-19.217,8.930,9.732, /
&OBST ID='F-1 walls_1709', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.808,19.010,2.181,2.383,8.930,12.332, /
&OBST ID='F-1 walls_1710', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.608,16.810,14.381,14.583,8.930,10.932, /
&OBST ID='F-1 walls_1711', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.192,-12.990,22.781,22.983,8.930,11.932, /
&OBST ID='F-1 walls_1712', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.590,-6.019,-5.817,8.930,12.932, /
&OBST ID='F-1 walls_1713', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.408,19.010,-17.019,-16.817,9.130,12.932, /
&OBST ID='F-1 walls_1714', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.792,-2.390,16.981,17.183,8.930,12.932, /
&OBST ID='F-1 walls_1715', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-8.390,-11.619,-11.417,11.930,12.932, /
&OBST ID='F-1 walls_1716', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-10.390,8.381,8.583,11.930,12.932, /
&OBST ID='F-1 walls_1717', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.992,-6.190,-7.419,-7.217,12.530,12.932, /
&OBST ID='F-1 walls_1718', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.792,-6.190,14.581,14.983,11.930,12.932, /
&OBST ID='F-1 walls_1719', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.192,-6.590,-19.419,-19.217,9.130,10.532, /
&OBST ID='F-1 walls_1720', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.408,0.610,18.781,18.983,9.130,9.732, /
&OBST ID='F-1 walls_1721', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.392,-14.190,22.981,23.183,8.930,12.132, /
&OBST ID='F-1 walls_1722', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-15.790,16.381,16.583,8.930,11.532, /
&OBST ID='F-1 walls_1723', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.208,16.410,15.981,16.183,8.930,11.332, /
&OBST ID='F-1 walls_1724', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.808,17.010,12.381,12.583,8.930,12.332, /
&OBST ID='F-1 walls_1725', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.608,18.810,4.181,4.383,8.930,11.332, /
&OBST ID='F-1 walls_1726', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.792,-8.190,19.181,19.383,12.730,12.932, /
&OBST ID='F-1 walls_1727', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,-14.019,-13.617,8.930,11.132, /
&OBST ID='F-1 walls_1728', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.008,21.410,-5.019,-4.817,9.130,12.932, /
&OBST ID='F-1 walls_1729', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.792,-11.790,-3.219,-3.017,8.930,12.932, /
&OBST ID='F-1 walls_1730', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-14.990,20.781,20.983,8.930,10.532, /
&OBST ID='F-1 walls_1731', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-14.990,-13.019,-12.817,11.930,12.932, /
&OBST ID='F-1 walls_1732', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.808,22.010,-0.619,-0.017,8.930,10.532, /
&OBST ID='F-1 walls_1733', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.808,22.010,1.381,1.983,8.930,9.732, /
&OBST ID='F-1 walls_1734', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.392,-9.390,8.981,9.183,8.930,12.932, /
&OBST ID='F-1 walls_1735', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.808,12.010,-18.619,-18.417,8.930,11.532, /
&OBST ID='F-1 walls_1736', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.192,-5.590,-7.819,-7.617,12.530,12.932, /
&OBST ID='F-1 walls_1737', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,-16.819,-16.617,8.930,9.932, /
&OBST ID='F-1 walls_1738', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,-6.819,-6.617,8.930,10.932, /
&OBST ID='F-1 walls_1739', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.592,21.810,-2.219,-2.017,8.930,12.932, /
&OBST ID='F-1 walls_1740', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.808,22.010,-0.019,0.383,8.930,10.332, /
&OBST ID='F-1 walls_1741', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-8.590,4.781,5.383,11.930,12.932, /
&OBST ID='F-1 walls_1742', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-14.590,22.781,22.983,8.930,10.532, /
&OBST ID='F-1 walls_1743', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.992,-18.790,-1.419,-0.817,8.930,9.532, /
&OBST ID='F-1 walls_1744', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.392,-1.190,18.981,19.183,9.130,9.532, /
&OBST ID='F-1 walls_1745', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.592,-8.590,4.181,4.383,11.930,12.932, /
&OBST ID='F-1 walls_1746', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-14.990,20.581,20.783,8.930,10.932, /
&OBST ID='F-1 walls_1747', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.990,15.781,15.983,8.930,10.732, /
&OBST ID='F-1 walls_1748', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.792,-8.590,7.381,7.583,8.930,12.932, /
&OBST ID='F-1 walls_1749', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.392,-1.990,18.781,18.983,9.130,12.932, /
&OBST ID='F-1 walls_1750', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.808,22.010,-2.419,-2.217,9.130,11.332, /
&OBST ID='F-1 walls_1751', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,9.410,-12.019,-11.817,11.930,12.932, /
&OBST ID='F-1 walls_1752', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=22.008,22.210,-1.019,-0.617,8.930,9.132, /
&OBST ID='F-1 walls_1753', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.192,-12.390,8.981,9.183,11.930,12.932, /
&OBST ID='F-1 walls_1754', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.592,18.810,2.181,2.783,8.930,12.932, /
&OBST ID='F-1 walls_1755', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,-12.219,-12.017,8.930,10.332, /
&OBST ID='F-1 walls_1756', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-18.390,-1.219,-0.817,8.930,11.332, /
&OBST ID='F-1 walls_1757', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-18.390,-9.019,-8.817,8.930,9.532, /
&OBST ID='F-1 walls_1758', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.808,19.210,-15.819,-15.617,9.130,12.932, /
&OBST ID='F-1 walls_1759', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.192,-8.990,21.981,22.183,8.930,11.932, /
&OBST ID='F-1 walls_1760', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.608,1.610,-20.619,-20.417,8.930,13.132, /
&OBST ID='F-1 walls_1761', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.808,7.010,17.981,18.183,8.930,10.732, /
&OBST ID='F-1 walls_1762', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.390,-6.219,-5.817,8.930,10.932, /
&OBST ID='F-1 walls_1763', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.392,-2.790,6.181,7.383,12.730,12.932, /
&OBST ID='F-1 walls_1764', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.192,-10.990,22.381,22.583,8.930,11.932, /
&OBST ID='F-1 walls_1765', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.808,8.010,-19.619,-19.417,8.930,9.732, /
&OBST ID='F-1 walls_1766', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.608,13.810,17.181,17.383,8.930,10.932, /
&OBST ID='F-1 walls_1767', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-8.219,-7.817,8.930,11.332, /
&OBST ID='F-1 walls_1768', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.192,-2.990,18.981,19.183,9.130,11.932, /
&OBST ID='F-1 walls_1769', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.808,19.210,-17.619,-17.417,9.130,10.932, /
&OBST ID='F-1 walls_1770', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-9.390,9.381,9.583,8.930,12.932, /
&OBST ID='F-1 walls_1771', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.608,18.810,2.781,3.183,8.930,12.732, /
&OBST ID='F-1 walls_1772', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.808,22.010,-3.419,-2.817,9.130,11.732, /
&OBST ID='F-1 walls_1773', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-9.590,7.781,8.183,11.930,12.932, /
&OBST ID='F-1 walls_1774', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-15.190,18.781,18.983,8.930,12.132, /
&OBST ID='F-1 walls_1775', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,14.381,14.583,8.930,11.532, /
&OBST ID='F-1 walls_1776', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-11.590,10.381,10.583,8.930,12.932, /
&OBST ID='F-1 walls_1777', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.408,13.610,17.181,17.383,8.930,11.132, /
&OBST ID='F-1 walls_1778', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.992,-4.790,19.181,19.383,9.130,11.932, /
&OBST ID='F-1 walls_1779', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.190,-19.219,-19.017,8.930,9.332, /
&OBST ID='F-1 walls_1780', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.808,12.010,-18.819,-18.617,8.930,10.732, /
&OBST ID='F-1 walls_1781', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.192,-3.590,5.981,6.183,12.530,12.932, /
&OBST ID='F-1 walls_1782', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.808,17.810,-17.419,-17.217,9.130,12.932, /
&OBST ID='F-1 walls_1783', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-12.390,13.181,13.583,8.930,12.932, /
&OBST ID='F-1 walls_1784', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-18.190,-0.819,-0.617,8.930,11.132, /
&OBST ID='F-1 walls_1785', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.408,5.610,-20.019,-19.817,8.930,9.732, /
&OBST ID='F-1 walls_1786', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.008,1.410,16.581,16.783,9.130,12.932, /
&OBST ID='F-1 walls_1787', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,-5.990,-11.019,-10.217,11.530,12.932, /
&OBST ID='F-1 walls_1788', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.792,-10.390,16.781,16.983,11.930,12.932, /
&OBST ID='F-1 walls_1789', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.592,-4.190,-19.019,-18.817,9.130,12.932, /
&OBST ID='F-1 walls_1790', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.392,-1.990,16.981,17.183,9.130,12.932, /
&OBST ID='F-1 walls_1791', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.792,-9.790,-19.219,-19.017,9.130,10.932, /
&OBST ID='F-1 walls_1792', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.992,-12.590,1.981,2.183,11.930,12.932, /
&OBST ID='F-1 walls_1793', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.608,18.010,-17.819,-17.617,9.130,10.932, /
&OBST ID='F-1 walls_1794', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,-12.619,-12.417,8.930,9.932, /
&OBST ID='F-1 walls_1795', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-14.590,-13.619,-12.817,8.930,10.732, /
&OBST ID='F-1 walls_1796', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,12.981,13.183,8.930,11.932, /
&OBST ID='F-1 walls_1797', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.592,-4.990,-7.419,-7.217,11.530,12.932, /
&OBST ID='F-1 walls_1798', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.608,19.210,-16.819,-16.617,9.130,12.932, /
&OBST ID='F-1 walls_1799', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.592,-12.390,22.581,22.783,8.930,12.332, /
&OBST ID='F-1 walls_1800', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.008,21.410,1.781,1.983,8.930,12.932, /
&OBST ID='F-1 walls_1801', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.808,6.010,17.981,18.183,8.930,11.932, /
&OBST ID='F-1 walls_1802', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.192,-5.590,16.181,16.383,11.930,12.932, /
&OBST ID='F-1 walls_1803', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-14.990,-13.619,-13.017,11.930,12.932, /
&OBST ID='F-1 walls_1804', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.008,1.210,-16.819,-16.617,8.930,12.332, /
&OBST ID='F-1 walls_1805', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-14.790,21.581,21.783,8.930,10.932, /
&OBST ID='F-1 walls_1806', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.592,-4.190,5.981,6.183,12.330,12.932, /
&OBST ID='F-1 walls_1807', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.990,14.181,14.383,8.930,12.732, /
&OBST ID='F-1 walls_1808', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-9.390,-8.419,-7.617,11.930,12.932, /
&OBST ID='F-1 walls_1809', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.792,-7.390,18.781,19.183,12.730,12.932, /
&OBST ID='F-1 walls_1810', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-14.390,-13.219,-12.417,11.530,12.932, /
&OBST ID='F-1 walls_1811', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.808,15.010,-18.019,-17.817,8.930,12.332, /
&OBST ID='F-1 walls_1812', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-15.990,7.181,7.783,8.930,11.132, /
&OBST ID='F-1 walls_1813', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.008,14.410,16.781,16.983,8.930,12.732, /
&OBST ID='F-1 walls_1814', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.392,9.210,-15.819,-15.617,11.930,12.932, /
&OBST ID='F-1 walls_1815', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.808,1.010,18.781,18.983,9.130,9.332, /
&OBST ID='F-1 walls_1816', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.608,21.810,0.981,1.383,8.930,11.532, /
&OBST ID='F-1 walls_1817', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-18.390,-3.219,-3.017,8.930,11.732, /
&OBST ID='F-1 walls_1818', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.592,-6.790,6.581,7.583,11.530,12.932, /
&OBST ID='F-1 walls_1819', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,12.381,12.583,8.930,11.532, /
&OBST ID='F-1 walls_1820', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=22.008,22.210,-2.619,-2.017,9.130,9.732, /
&OBST ID='F-1 walls_1821', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.808,18.210,5.181,5.383,9.130,12.932, /
&OBST ID='F-1 walls_1822', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-14.990,20.181,20.383,8.930,11.532, /
&OBST ID='F-1 walls_1823', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.192,-7.990,-7.819,-7.617,11.530,12.932, /
&OBST ID='F-1 walls_1824', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.190,-19.219,-19.017,8.930,9.532, /
&OBST ID='F-1 walls_1825', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.792,-20.590,1.781,1.983,8.930,12.532, /
&OBST ID='F-1 walls_1826', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.592,-1.390,-19.419,-19.217,8.930,11.532, /
&OBST ID='F-1 walls_1827', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.008,15.210,16.981,17.183,8.930,11.132, /
&OBST ID='F-1 walls_1828', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.808,17.010,12.981,13.183,8.930,11.332, /
&OBST ID='F-1 walls_1829', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.390,-6.619,-6.217,11.930,12.932, /
&OBST ID='F-1 walls_1830', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-12.790,12.381,12.783,8.930,12.932, /
&OBST ID='F-1 walls_1831', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.608,19.810,-15.019,-8.617,8.930,9.932, /
&OBST ID='F-1 walls_1832', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.608,17.810,10.781,10.983,8.930,9.532, /
&OBST ID='F-1 walls_1833', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.592,-0.390,18.781,18.983,9.130,10.932, /
&OBST ID='F-1 walls_1834', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.408,19.610,-17.019,-16.217,9.130,10.532, /
&OBST ID='F-1 walls_1835', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-12.590,18.581,18.783,8.930,12.932, /
&OBST ID='F-1 walls_1836', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.808,20.210,1.981,2.183,8.930,10.732, /
&OBST ID='F-1 walls_1837', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.808,18.010,8.581,8.783,8.930,10.932, /
&OBST ID='F-1 walls_1838', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.008,5.010,-8.419,-8.017,8.930,10.532, /
&OBST ID='F-1 walls_1839', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.592,-8.790,7.781,7.983,8.930,12.932, /
&OBST ID='F-1 walls_1840', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,-15.019,-14.817,8.930,11.932, /
&OBST ID='F-1 walls_1841', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.592,-5.990,-9.219,-9.017,11.730,12.932, /
&OBST ID='F-1 walls_1842', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.008,18.210,7.781,7.983,8.930,10.332, /
&OBST ID='F-1 walls_1843', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-15.790,16.781,16.983,8.930,10.732, /
&OBST ID='F-1 walls_1844', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.208,14.610,-18.019,-17.817,8.930,12.932, /
&OBST ID='F-1 walls_1845', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,9.581,9.783,8.930,12.532, /
&OBST ID='F-1 walls_1846', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.590,-14.019,-13.217,12.730,12.932, /
&OBST ID='F-1 walls_1847', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.808,17.210,-18.219,-18.017,9.130,10.132, /
&OBST ID='F-1 walls_1848', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-9.590,9.581,9.983,8.930,12.932, /
&OBST ID='F-1 walls_1849', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-15.390,18.381,18.583,8.930,11.532, /
&OBST ID='F-1 walls_1850', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,8.981,9.183,8.930,12.332, /
&OBST ID='F-1 walls_1851', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.592,-11.790,-5.819,-5.617,11.930,12.932, /
&OBST ID='F-1 walls_1852', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.592,-7.790,-4.619,-3.817,8.930,12.932, /
&OBST ID='F-1 walls_1853', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-15.190,-7.419,-7.217,8.930,12.932, /
&OBST ID='F-1 walls_1854', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.592,-8.790,18.581,18.783,9.130,12.932, /
&OBST ID='F-1 walls_1855', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.608,6.210,17.781,17.983,8.930,12.732, /
&OBST ID='F-1 walls_1856', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.408,18.610,5.581,5.783,8.930,10.732, /
&OBST ID='F-1 walls_1857', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.392,-5.390,-15.819,-15.617,8.930,12.932, /
&OBST ID='F-1 walls_1858', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-9.590,17.181,17.383,8.930,12.932, /
&OBST ID='F-1 walls_1859', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.408,18.610,6.381,6.583,8.930,9.732, /
&OBST ID='F-1 walls_1860', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.792,-18.590,-3.619,-1.617,8.930,10.732, /
&OBST ID='F-1 walls_1861', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,-11.819,-11.617,8.930,10.732, /
&OBST ID='F-1 walls_1862', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.008,4.810,-8.619,-8.417,8.930,10.532, /
&OBST ID='F-1 walls_1863', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,-16.819,-16.617,9.130,9.332, /
&OBST ID='F-1 walls_1864', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.792,16.210,15.581,15.783,8.930,12.932, /
&OBST ID='F-1 walls_1865', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,1.210,-16.619,-16.417,8.930,12.932, /
&OBST ID='F-1 walls_1866', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.392,17.810,6.981,7.383,8.930,12.932, /
&OBST ID='F-1 walls_1867', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.808,11.210,17.181,17.383,8.930,12.732, /
&OBST ID='F-1 walls_1868', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.992,-7.790,-6.219,-6.017,12.730,12.932, /
&OBST ID='F-1 walls_1869', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.990,-11.219,-11.017,8.930,9.332, /
&OBST ID='F-1 walls_1870', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.992,0.210,-7.419,-6.817,8.930,10.532, /
&OBST ID='F-1 walls_1871', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,-6.990,-7.419,-7.217,12.330,12.932, /
&OBST ID='F-1 walls_1872', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.008,15.210,-18.619,-18.417,8.930,9.732, /
&OBST ID='F-1 walls_1873', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.792,-17.190,7.381,7.583,8.930,12.932, /
&OBST ID='F-1 walls_1874', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.392,18.610,2.981,3.983,8.930,12.932, /
&OBST ID='F-1 walls_1875', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.408,16.610,14.181,14.383,8.930,12.532, /
&OBST ID='F-1 walls_1876', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-15.190,18.981,19.183,8.930,11.932, /
&OBST ID='F-1 walls_1877', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.592,-4.790,-7.219,-7.017,11.530,12.932, /
&OBST ID='F-1 walls_1878', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.608,3.210,18.181,18.383,9.130,12.532, /
&OBST ID='F-1 walls_1879', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.808,5.410,17.981,18.183,9.130,12.332, /
&OBST ID='F-1 walls_1880', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=20.808,21.210,1.981,2.183,8.930,11.332, /
&OBST ID='F-1 walls_1881', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.792,-7.390,18.981,19.383,9.130,11.732, /
&OBST ID='F-1 walls_1882', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.808,18.010,8.181,8.383,8.930,11.332, /
&OBST ID='F-1 walls_1883', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.208,4.210,17.181,17.383,9.130,12.932, /
&OBST ID='F-1 walls_1884', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,9.181,9.383,8.930,12.132, /
&OBST ID='F-1 walls_1885', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.392,-0.790,-8.219,-8.017,8.930,12.932, /
&OBST ID='F-1 walls_1886', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.192,0.810,-20.419,-20.217,8.930,12.932, /
&OBST ID='F-1 walls_1887', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.608,11.810,-18.819,-18.617,8.930,10.932, /
&OBST ID='F-1 walls_1888', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.808,15.410,16.781,16.983,8.930,12.332, /
&OBST ID='F-1 walls_1889', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.192,0.010,18.781,18.983,9.130,10.332, /
&OBST ID='F-1 walls_1890', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,-19.019,-18.817,8.930,9.532, /
&OBST ID='F-1 walls_1891', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.808,6.010,18.181,18.383,8.930,9.732, /
&OBST ID='F-1 walls_1892', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.608,19.210,-9.619,-6.617,8.930,12.932, /
&OBST ID='F-1 walls_1893', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.392,-17.790,-2.419,-2.217,12.730,12.932, /
&OBST ID='F-1 walls_1894', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.208,16.410,-17.819,-17.617,8.930,11.732, /
&OBST ID='F-1 walls_1895', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.392,-11.190,22.181,22.383,8.930,12.932, /
&OBST ID='F-1 walls_1896', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.392,-4.190,19.181,19.383,9.130,11.132, /
&OBST ID='F-1 walls_1897', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.008,7.210,17.981,18.183,8.930,10.332, /
&OBST ID='F-1 walls_1898', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.992,-9.790,22.181,22.383,8.930,11.732, /
&OBST ID='F-1 walls_1899', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,-11.219,-11.017,8.930,12.532, /
&OBST ID='F-1 walls_1900', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.592,-20.390,3.381,3.583,8.930,11.732, /
&OBST ID='F-1 walls_1901', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.208,19.410,-17.619,-17.417,9.130,10.732, /
&OBST ID='F-1 walls_1902', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.992,-7.190,11.781,12.183,11.930,12.932, /
&OBST ID='F-1 walls_1903', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.592,-8.190,-7.619,-7.017,8.930,12.932, /
&OBST ID='F-1 walls_1904', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.208,1.610,-16.619,-16.417,11.730,12.932, /
&OBST ID='F-1 walls_1905', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.790,7.381,7.783,12.530,12.932, /
&OBST ID='F-1 walls_1906', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.992,21.610,-1.819,1.583,8.930,12.932, /
&OBST ID='F-1 walls_1907', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.008,1.410,18.381,18.583,9.130,12.532, /
&OBST ID='F-1 walls_1908', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.808,10.010,-19.019,-18.817,8.930,11.332, /
&OBST ID='F-1 walls_1909', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.990,15.181,15.383,8.930,11.732, /
&OBST ID='F-1 walls_1910', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.608,1.810,18.581,18.783,9.130,10.732, /
&OBST ID='F-1 walls_1911', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.808,4.610,-9.219,-9.017,11.530,12.932, /
&OBST ID='F-1 walls_1912', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-15.790,15.381,15.583,8.930,12.532, /
&OBST ID='F-1 walls_1913', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.192,-3.590,17.381,17.783,9.130,12.932, /
&OBST ID='F-1 walls_1914', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.408,19.610,-6.419,-5.217,8.930,10.532, /
&OBST ID='F-1 walls_1915', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-17.790,-11.619,-11.417,8.930,9.732, /
&OBST ID='F-1 walls_1916', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.808,22.010,0.981,1.383,8.930,9.932, /
&OBST ID='F-1 walls_1917', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.192,-10.990,-18.819,-18.617,8.930,12.932, /
&OBST ID='F-1 walls_1918', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.408,17.610,11.181,11.383,8.930,10.332, /
&OBST ID='F-1 walls_1919', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.408,19.610,-5.219,-5.017,8.930,11.532, /
&OBST ID='F-1 walls_1920', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.408,4.410,-21.619,-21.217,8.930,12.932, /
&OBST ID='F-1 walls_1921', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.608,21.810,1.781,2.183,8.930,11.132, /
&OBST ID='F-1 walls_1922', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.808,18.010,9.381,9.583,8.930,9.932, /
&OBST ID='F-1 walls_1923', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.008,11.210,17.381,17.583,8.930,11.932, /
&OBST ID='F-1 walls_1924', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.608,11.010,-19.219,-19.017,8.930,9.532, /
&OBST ID='F-1 walls_1925', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.208,4.410,-21.219,-21.017,8.930,12.932, /
&OBST ID='F-1 walls_1926', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.808,4.810,-9.019,-8.617,11.530,12.932, /
&OBST ID='F-1 walls_1927', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.608,10.010,-19.419,-19.217,8.930,9.132, /
&OBST ID='F-1 walls_1928', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.592,-1.390,18.981,19.183,9.130,9.732, /
&OBST ID='F-1 walls_1929', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.992,-3.590,-19.419,-19.217,9.130,11.332, /
&OBST ID='F-1 walls_1930', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.792,-6.990,12.381,12.783,11.930,12.932, /
&OBST ID='F-1 walls_1931', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.608,18.810,3.981,4.183,8.930,11.732, /
&OBST ID='F-1 walls_1932', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.808,18.010,7.381,7.583,8.930,12.332, /
&OBST ID='F-1 walls_1933', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.192,-19.990,6.381,6.583,8.930,11.332, /
&OBST ID='F-1 walls_1934', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-14.590,8.181,8.383,8.930,12.932, /
&OBST ID='F-1 walls_1935', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.008,2.410,-21.419,-21.217,8.930,13.132, /
&OBST ID='F-1 walls_1936', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.008,18.210,5.981,6.183,8.930,12.732, /
&OBST ID='F-1 walls_1937', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.192,-7.190,17.181,17.383,9.130,10.932, /
&OBST ID='F-1 walls_1938', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.192,-8.990,19.781,20.583,9.130,12.932, /
&OBST ID='F-1 walls_1939', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.808,14.010,17.181,17.383,8.930,10.532, /
&OBST ID='F-1 walls_1940', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.592,-8.590,-19.419,-19.217,9.130,9.932, /
&OBST ID='F-1 walls_1941', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.392,-5.190,19.181,19.383,9.130,12.332, /
&OBST ID='F-1 walls_1942', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.608,16.810,14.981,15.183,8.930,10.132, /
&OBST ID='F-1 walls_1943', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.792,-18.590,-3.819,-3.617,9.130,10.732, /
&OBST ID='F-1 walls_1944', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,-18.219,-18.017,8.930,11.132, /
&OBST ID='F-1 walls_1945', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.992,-4.390,-6.819,-6.617,11.530,12.932, /
&OBST ID='F-1 walls_1946', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-15.790,15.981,16.183,8.930,11.932, /
&OBST ID='F-1 walls_1947', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.392,-1.390,-19.619,-19.417,8.930,10.532, /
&OBST ID='F-1 walls_1948', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.792,-4.590,19.381,19.583,9.130,9.332, /
&OBST ID='F-1 walls_1949', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-17.790,-11.219,-11.017,8.930,10.332, /
&OBST ID='F-1 walls_1950', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.208,13.410,17.181,17.383,8.930,11.332, /
&OBST ID='F-1 walls_1951', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.608,16.810,13.581,13.783,8.930,11.932, /
&OBST ID='F-1 walls_1952', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.808,2.210,-16.819,-16.617,12.330,12.932, /
&OBST ID='F-1 walls_1953', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-18.390,-6.019,-4.617,9.130,11.932, /
&OBST ID='F-1 walls_1954', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.392,-6.190,-14.819,-14.217,8.930,12.932, /
&OBST ID='F-1 walls_1955', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.808,16.010,16.781,16.983,8.930,11.932, /
&OBST ID='F-1 walls_1956', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,-18.419,-18.217,8.930,10.932, /
&OBST ID='F-1 walls_1957', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.790,-13.619,-13.417,12.330,12.932, /
&OBST ID='F-1 walls_1958', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-16.990,8.381,8.583,12.730,12.932, /
&OBST ID='F-1 walls_1959', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.192,4.210,-6.819,-6.617,8.930,12.932, /
&OBST ID='F-1 walls_1960', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.008,1.210,18.581,18.783,9.130,11.332, /
&OBST ID='F-1 walls_1961', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.608,12.810,17.381,17.583,8.930,9.932, /
&OBST ID='F-1 walls_1962', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.990,-18.819,-18.617,8.930,11.532, /
&OBST ID='F-1 walls_1963', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.192,9.210,-13.619,-13.217,11.930,12.932, /
&OBST ID='F-1 walls_1964', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.392,-15.190,6.581,7.183,8.930,10.532, /
&OBST ID='F-1 walls_1965', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.608,2.810,18.381,18.583,9.130,11.532, /
&OBST ID='F-1 walls_1966', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-9.990,-1.219,1.583,11.930,12.932, /
&OBST ID='F-1 walls_1967', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.408,5.610,-19.619,-19.417,8.930,12.332, /
&OBST ID='F-1 walls_1968', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.008,19.210,3.581,3.783,8.930,9.532, /
&OBST ID='F-1 walls_1969', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.192,-19.990,6.181,6.383,8.930,11.732, /
&OBST ID='F-1 walls_1970', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.208,17.610,-17.819,-17.617,9.130,11.132, /
&OBST ID='F-1 walls_1971', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.590,-2.219,-1.617,8.930,11.132, /
&OBST ID='F-1 walls_1972', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.992,16.210,14.981,15.583,8.930,12.932, /
&OBST ID='F-1 walls_1973', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.208,16.410,-18.019,-17.817,9.130,11.132, /
&OBST ID='F-1 walls_1974', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,-18.419,-18.217,8.930,9.332, /
&OBST ID='F-1 walls_1975', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.592,-17.390,-14.619,-14.217,8.930,9.332, /
&OBST ID='F-1 walls_1976', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.192,-1.990,18.981,19.183,9.130,10.532, /
&OBST ID='F-1 walls_1977', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,-15.819,-15.617,8.930,10.932, /
&OBST ID='F-1 walls_1978', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.192,-13.590,-19.019,-18.817,8.930,11.332, /
&OBST ID='F-1 walls_1979', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-14.790,21.381,21.583,8.930,11.132, /
&OBST ID='F-1 walls_1980', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.608,17.210,-17.819,-17.617,9.130,11.332, /
&OBST ID='F-1 walls_1981', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-16.990,-2.219,-1.617,12.330,12.932, /
&OBST ID='F-1 walls_1982', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.992,-13.590,22.781,22.983,8.930,12.532, /
&OBST ID='F-1 walls_1983', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.608,18.810,3.581,3.783,8.930,12.132, /
&OBST ID='F-1 walls_1984', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,-13.219,-13.017,8.930,9.132, /
&OBST ID='F-1 walls_1985', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.792,-5.590,-11.819,-11.617,8.930,12.932, /
&OBST ID='F-1 walls_1986', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.408,16.610,15.781,15.983,8.930,10.332, /
&OBST ID='F-1 walls_1987', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-16.990,7.581,8.383,8.930,11.732, /
&OBST ID='F-1 walls_1988', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-14.590,21.781,21.983,8.930,11.932, /
&OBST ID='F-1 walls_1989', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.208,17.410,11.581,11.783,8.930,10.932, /
&OBST ID='F-1 walls_1990', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.192,-19.990,5.581,5.783,8.930,12.332, /
&OBST ID='F-1 walls_1991', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-15.390,-6.819,-6.617,8.930,12.932, /
&OBST ID='F-1 walls_1992', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.808,10.210,-19.219,-19.017,8.930,10.132, /
&OBST ID='F-1 walls_1993', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.208,19.410,-7.219,-5.817,8.930,11.732, /
&OBST ID='F-1 walls_1994', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.008,3.210,18.381,18.583,9.130,11.132, /
&OBST ID='F-1 walls_1995', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.992,-8.790,-19.019,-18.817,9.130,12.332, /
&OBST ID='F-1 walls_1996', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,9.781,9.983,8.930,11.332, /
&OBST ID='F-1 walls_1997', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.008,16.210,16.381,16.583,8.930,12.132, /
&OBST ID='F-1 walls_1998', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=20.008,20.210,2.181,2.383,8.930,9.132, /
&OBST ID='F-1 walls_1999', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.392,-13.190,22.781,22.983,8.930,12.132, /
&OBST ID='F-1 walls_2000', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,-13.419,-13.217,8.930,11.532, /
&OBST ID='F-1 walls_2001', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-15.790,15.181,15.383,8.930,12.732, /
&OBST ID='F-1 walls_2002', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.008,17.210,12.381,12.583,8.930,11.132, /
&OBST ID='F-1 walls_2003', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.808,5.010,-20.019,-19.817,8.930,10.332, /
&OBST ID='F-1 walls_2004', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.792,-7.390,19.381,19.583,9.130,11.932, /
&OBST ID='F-1 walls_2005', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.192,-7.990,19.581,19.783,9.130,11.332, /
&OBST ID='F-1 walls_2006', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.808,22.010,-2.819,-2.417,9.130,11.532, /
&OBST ID='F-1 walls_2007', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.608,18.810,4.381,4.583,8.930,11.132, /
&OBST ID='F-1 walls_2008', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-17.790,-12.219,-12.017,8.930,9.132, /
&OBST ID='F-1 walls_2009', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-15.390,-13.219,-13.017,8.930,12.932, /
&OBST ID='F-1 walls_2010', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.192,-18.990,-6.019,-4.817,9.130,9.332, /
&OBST ID='F-1 walls_2011', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.392,-9.190,21.981,22.183,8.930,12.132, /
&OBST ID='F-1 walls_2012', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-8.790,-11.419,-11.017,11.930,12.932, /
&OBST ID='F-1 walls_2013', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.608,18.810,5.381,5.583,9.130,9.732, /
&OBST ID='F-1 walls_2014', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.990,-8.419,-8.217,8.930,12.132, /
&OBST ID='F-1 walls_2015', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.608,18.810,5.581,5.783,8.930,9.532, /
&OBST ID='F-1 walls_2016', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.792,-8.990,18.181,18.383,9.130,12.932, /
&OBST ID='F-1 walls_2017', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-8.190,-18.219,-18.017,8.930,12.932, /
&OBST ID='F-1 walls_2018', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.592,-9.190,16.981,17.183,8.930,12.932, /
&OBST ID='F-1 walls_2019', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.608,17.810,9.781,9.983,8.930,11.132, /
&OBST ID='F-1 walls_2020', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.592,-14.190,-19.019,-18.817,8.930,11.132, /
&OBST ID='F-1 walls_2021', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.992,-18.790,-7.419,-7.017,8.930,9.332, /
&OBST ID='F-1 walls_2022', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-14.990,-1.219,-0.617,8.930,12.932, /
&OBST ID='F-1 walls_2023', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-15.190,-4.619,-4.417,8.930,12.932, /
&OBST ID='F-1 walls_2024', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.192,-19.990,5.381,5.583,8.930,12.732, /
&OBST ID='F-1 walls_2025', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.208,6.410,-19.819,-19.617,8.930,10.132, /
&OBST ID='F-1 walls_2026', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-15.590,-6.619,-6.417,8.930,10.532, /
&OBST ID='F-1 walls_2027', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.008,17.410,-18.419,-18.217,9.130,9.332, /
&OBST ID='F-1 walls_2028', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.608,8.410,-9.819,-9.617,11.930,12.932, /
&OBST ID='F-1 walls_2029', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.990,11.381,11.583,8.930,9.532, /
&OBST ID='F-1 walls_2030', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.592,-18.390,-8.619,-8.417,8.930,9.932, /
&OBST ID='F-1 walls_2031', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.008,19.210,3.181,3.383,8.930,9.932, /
&OBST ID='F-1 walls_2032', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.608,14.210,-18.419,-18.217,8.930,11.132, /
&OBST ID='F-1 walls_2033', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-3.990,-16.219,-16.017,8.930,12.932, /
&OBST ID='F-1 walls_2034', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,13.581,13.783,8.930,10.932, /
&OBST ID='F-1 walls_2035', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,-16.419,-16.017,8.930,11.732, /
&OBST ID='F-1 walls_2036', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.408,16.610,16.781,16.983,8.930,9.132, /
&OBST ID='F-1 walls_2037', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-13.390,18.981,19.183,8.930,12.932, /
&OBST ID='F-1 walls_2038', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.008,5.210,-19.819,-19.617,8.930,11.532, /
&OBST ID='F-1 walls_2039', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.392,-0.190,18.781,18.983,9.130,10.532, /
&OBST ID='F-1 walls_2040', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-14.590,21.181,21.383,8.930,12.532, /
&OBST ID='F-1 walls_2041', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.608,17.010,-18.419,-18.217,9.130,9.532, /
&OBST ID='F-1 walls_2042', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.792,-3.590,19.181,19.383,9.130,10.332, /
&OBST ID='F-1 walls_2043', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.792,-18.590,-7.819,-7.617,8.930,9.732, /
&OBST ID='F-1 walls_2044', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-14.990,-14.019,-13.817,11.930,12.932, /
&OBST ID='F-1 walls_2045', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.992,-5.790,16.981,17.183,9.130,12.932, /
&OBST ID='F-1 walls_2046', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.792,16.010,15.781,16.183,8.930,12.932, /
&OBST ID='F-1 walls_2047', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-14.590,-12.819,-12.617,11.730,12.932, /
&OBST ID='F-1 walls_2048', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.392,-9.190,8.381,8.583,8.930,12.932, /
&OBST ID='F-1 walls_2049', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.992,-15.790,17.181,17.383,8.930,10.132, /
&OBST ID='F-1 walls_2050', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.608,4.810,-19.819,-19.617,8.930,11.932, /
&OBST ID='F-1 walls_2051', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-15.590,17.781,17.983,8.930,10.732, /
&OBST ID='F-1 walls_2052', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.408,11.610,17.581,17.783,8.930,9.132, /
&OBST ID='F-1 walls_2053', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.592,21.210,-4.419,-4.017,8.930,12.932, /
&OBST ID='F-1 walls_2054', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.008,0.210,18.781,18.983,9.130,10.132, /
&OBST ID='F-1 walls_2055', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.808,9.410,17.581,17.783,8.930,12.132, /
&OBST ID='F-1 walls_2056', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.592,-20.390,3.181,3.383,8.930,12.132, /
&OBST ID='F-1 walls_2057', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.992,-8.990,17.781,17.983,9.130,12.932, /
&OBST ID='F-1 walls_2058', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.992,9.210,-15.219,-14.817,11.930,12.932, /
&OBST ID='F-1 walls_2059', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.408,17.610,9.781,9.983,8.930,12.332, /
&OBST ID='F-1 walls_2060', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.392,-9.190,16.381,16.583,8.930,12.932, /
&OBST ID='F-1 walls_2061', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.992,-7.390,18.181,18.383,12.330,12.932, /
&OBST ID='F-1 walls_2062', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,-6.590,-9.219,-9.017,11.530,12.932, /
&OBST ID='F-1 walls_2063', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.608,4.410,-9.819,-9.417,11.530,12.932, /
&OBST ID='F-1 walls_2064', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.192,-17.990,-11.019,-10.817,8.930,9.532, /
&OBST ID='F-1 walls_2065', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.990,7.781,8.183,8.930,11.132, /
&OBST ID='F-1 walls_2066', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.008,18.210,6.381,6.583,8.930,12.332, /
&OBST ID='F-1 walls_2067', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.408,7.610,-19.619,-19.417,8.930,10.132, /
&OBST ID='F-1 walls_2068', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.608,11.010,17.381,17.583,8.930,12.132, /
&OBST ID='F-1 walls_2069', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,-15.419,-15.217,8.930,12.532, /
&OBST ID='F-1 walls_2070', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.192,-0.990,-21.419,-21.217,8.930,12.732, /
&OBST ID='F-1 walls_2071', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.592,-2.790,5.981,6.183,12.730,12.932, /
&OBST ID='F-1 walls_2072', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.192,-16.590,-14.219,-13.417,8.930,11.732, /
&OBST ID='F-1 walls_2073', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.992,-15.590,-2.619,-2.417,8.930,12.932, /
&OBST ID='F-1 walls_2074', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.592,-16.390,14.181,14.383,8.930,9.932, /
&OBST ID='F-1 walls_2075', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.608,17.810,-17.619,-17.417,9.130,11.532, /
&OBST ID='F-1 walls_2076', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.608,19.810,-16.019,-15.217,9.130,9.732, /
&OBST ID='F-1 walls_2077', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.608,4.610,-9.419,-9.217,8.930,10.532, /
&OBST ID='F-1 walls_2078', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-14.590,-4.419,-4.217,11.930,12.932, /
&OBST ID='F-1 walls_2079', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.208,19.410,-17.019,-16.617,9.130,11.332, /
&OBST ID='F-1 walls_2080', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.808,19.010,2.981,3.183,8.930,11.532, /
&OBST ID='F-1 walls_2081', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.992,-20.790,1.781,1.983,8.930,9.332, /
&OBST ID='F-1 walls_2082', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.992,-7.790,-8.419,-8.217,11.530,12.932, /
&OBST ID='F-1 walls_2083', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.792,17.610,8.781,9.383,8.930,12.932, /
&OBST ID='F-1 walls_2084', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.592,-5.590,-7.619,-7.417,12.530,12.932, /
&OBST ID='F-1 walls_2085', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.208,16.810,-18.219,-18.017,9.130,10.332, /
&OBST ID='F-1 walls_2086', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,13.781,13.983,8.930,12.132, /
&OBST ID='F-1 walls_2087', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.408,1.610,18.581,18.783,9.130,10.932, /
&OBST ID='F-1 walls_2088', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.408,11.610,17.381,17.583,8.930,11.532, /
&OBST ID='F-1 walls_2089', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.792,-14.190,-18.819,-18.617,8.930,12.332, /
&OBST ID='F-1 walls_2090', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.208,5.410,-19.819,-19.617,8.930,11.332, /
&OBST ID='F-1 walls_2091', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-16.190,-6.019,-5.817,11.730,12.932, /
&OBST ID='F-1 walls_2092', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.008,9.210,17.781,17.983,8.930,10.132, /
&OBST ID='F-1 walls_2093', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.008,18.210,6.781,6.983,8.930,11.732, /
&OBST ID='F-1 walls_2094', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.792,-18.590,-8.419,-8.217,8.930,9.132, /
&OBST ID='F-1 walls_2095', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.392,-6.590,-7.619,-7.417,12.330,12.932, /
&OBST ID='F-1 walls_2096', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.808,8.010,-19.219,-19.017,8.930,12.132, /
&OBST ID='F-1 walls_2097', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.792,-16.590,-15.619,-15.417,8.930,11.732, /
&OBST ID='F-1 walls_2098', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.992,-16.790,7.581,7.783,8.930,11.532, /
&OBST ID='F-1 walls_2099', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.808,11.010,17.581,17.783,8.930,9.932, /
&OBST ID='F-1 walls_2100', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.792,-17.590,-11.019,-10.817,8.930,11.732, /
&OBST ID='F-1 walls_2101', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.808,18.010,8.981,9.183,8.930,10.532, /
&OBST ID='F-1 walls_2102', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.192,-15.790,6.981,7.183,11.930,12.932, /
&OBST ID='F-1 walls_2103', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.208,19.010,-15.619,-15.417,8.930,12.932, /
&OBST ID='F-1 walls_2104', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.808,8.010,17.981,18.183,8.930,9.332, /
&OBST ID='F-1 walls_2105', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.208,16.410,16.581,16.783,8.930,10.532, /
&OBST ID='F-1 walls_2106', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.392,-20.190,5.381,5.583,8.930,9.732, /
&OBST ID='F-1 walls_2107', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=22.208,22.410,-5.219,-5.017,9.130,9.332, /
&OBST ID='F-1 walls_2108', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.608,12.010,-19.019,-18.817,8.930,9.932, /
&OBST ID='F-1 walls_2109', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.008,16.210,16.781,16.983,8.930,11.532, /
&OBST ID='F-1 walls_2110', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.792,-15.590,17.981,18.183,8.930,10.532, /
&OBST ID='F-1 walls_2111', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.192,-5.790,-11.819,-11.617,11.930,12.932, /
&OBST ID='F-1 walls_2112', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.208,8.410,17.781,17.983,8.930,11.132, /
&OBST ID='F-1 walls_2113', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.208,16.410,14.981,15.183,8.930,12.732, /
&OBST ID='F-1 walls_2114', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.408,13.610,-18.219,-18.017,8.930,12.732, /
&OBST ID='F-1 walls_2115', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.008,6.210,18.181,18.383,8.930,9.332, /
&OBST ID='F-1 walls_2116', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.992,-14.790,-4.219,-4.017,11.930,12.932, /
&OBST ID='F-1 walls_2117', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.208,2.610,-7.819,-6.817,8.930,10.532, /
&OBST ID='F-1 walls_2118', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.992,-6.790,19.381,19.583,9.130,11.932, /
&OBST ID='F-1 walls_2119', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.392,-13.790,-15.619,-15.017,8.930,12.932, /
&OBST ID='F-1 walls_2120', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.792,-20.590,2.781,2.983,8.930,10.132, /
&OBST ID='F-1 walls_2121', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.008,5.210,-20.019,-19.817,8.930,10.132, /
&OBST ID='F-1 walls_2122', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.392,-1.190,-19.819,-19.617,8.930,9.732, /
&OBST ID='F-1 walls_2123', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.408,22.210,-5.219,-5.017,9.130,9.932, /
&OBST ID='F-1 walls_2124', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.192,-7.190,16.381,16.783,8.930,10.532, /
&OBST ID='F-1 walls_2125', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.392,-17.190,-14.819,-14.617,8.930,10.532, /
&OBST ID='F-1 walls_2126', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.808,19.010,3.981,4.183,8.930,10.332, /
&OBST ID='F-1 walls_2127', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.408,12.610,17.381,17.583,8.930,10.132, /
&OBST ID='F-1 walls_2128', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.192,-14.990,-14.019,-13.817,8.930,10.932, /
&OBST ID='F-1 walls_2129', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.992,-5.790,19.381,19.583,9.130,10.732, /
! F0 glasspane.000, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.000', SURF_ID='glass',
      XB=-8.587,-7.087,19.135,19.135,14.135,15.635, /
! F0 glasspane.001, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.001', SURF_ID='glass',
      XB=-2.020,-0.520,17.380,17.380,14.135,15.635, /
! F0 glasspane.002, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.002', SURF_ID='glass',
      XB=2.280,3.780,17.380,17.380,14.213,15.713, /
! F0 glasspane.003, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.003', SURF_ID='glass',
      XB=16.114,16.114,11.275,12.775,14.213,15.713, /
! F0 glasspane.004, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.004', SURF_ID='glass',
      XB=17.850,17.850,2.371,3.871,14.213,15.713, /
! F0 glasspane.005, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.005', SURF_ID='glass',
      XB=21.161,21.161,-0.593,0.907,14.213,15.713, /
! F0 glasspane.006, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.006', SURF_ID='glass',
      XB=21.161,21.161,-3.895,-2.395,14.213,15.713, /
! F0 glasspane.007, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.007', SURF_ID='glass',
      XB=18.467,18.467,-6.174,-4.674,14.213,15.713, /
! F0 glasspane.008, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.008', SURF_ID='glass',
      XB=18.467,18.467,-12.657,-11.157,14.213,15.713, /
! F0 glasspane.009, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.009', SURF_ID='glass',
      XB=13.223,14.723,-17.286,-17.286,14.213,15.713, /
! F0 glasspane.010, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.010', SURF_ID='glass',
      XB=6.619,8.119,-18.429,-18.429,14.213,15.713, /
! F0 glasspane.011, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.011', SURF_ID='glass',
      XB=-4.759,-3.259,-18.429,-18.429,14.213,15.713, /
! F0 glasspane.012, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.012', SURF_ID='glass',
      XB=-11.762,-10.262,-17.912,-17.912,14.213,15.713, /
! F0 glasspane.013, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.013', SURF_ID='glass',
      XB=-15.792,-15.792,-14.033,-12.533,14.213,15.713, /
! F0 glasspane.014, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.014', SURF_ID='glass',
      XB=-17.030,-17.030,-7.895,-6.395,14.213,15.713, /
! F0 glasspane.015, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.015', SURF_ID='glass',
      XB=-17.612,-17.612,-2.687,-1.187,14.213,15.713, /
! F0 glasspane.016, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.016', SURF_ID='glass',
      XB=-16.884,-16.884,6.879,8.379,14.213,15.713, /
! F0 glasspane.017, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.017', SURF_ID='glass',
      XB=6.578,8.078,-8.957,-8.957,14.213,15.713, /
! F0 glasspane.018, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.018', SURF_ID='glass',
      XB=4.098,5.598,-8.957,-8.957,14.213,15.713, /
! F0 glasspane.019, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.019', SURF_ID='glass',
      XB=1.466,2.966,-8.957,-8.957,14.213,15.713, /
! F0 glasspane.020, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.020', SURF_ID='glass',
      XB=-1.048,0.452,-8.957,-8.957,14.213,15.713, /
! F0 glasspane.021, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.021', SURF_ID='glass',
      XB=-4.230,-4.230,-3.897,-2.397,14.213,15.713, /
! F0 glasspane.022, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.022', SURF_ID='glass',
      XB=-3.522,-3.522,1.661,3.161,14.213,15.713, /
! F0 glasspane.023, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.023', SURF_ID='glass',
      XB=-3.075,-3.075,5.590,7.090,14.213,15.713, /
! F0 glasspane.024, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.024', SURF_ID='glass',
      XB=10.967,10.967,5.204,6.704,14.213,15.713, /
! F0 glasspane.025, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.025', SURF_ID='glass',
      XB=11.197,11.197,-2.906,-1.406,14.213,15.713, /
! F0 glasspane.026, from bounding box, in 0.000 s
&OBST ID='F0 glasspane.026', SURF_ID='glass',
      XB=11.415,11.415,-6.866,-5.366,14.213,15.713, /
! F0 staircase, from voxelization (64 voxels, voxel size is 0.300), in 0.033 s
&OBST ID='F0 staircase_0', SURF_ID='stair',
      XB=-15.293,-13.191,5.988,6.890,14.722,15.024, /
&OBST ID='F0 staircase_1', SURF_ID='stair',
      XB=-9.893,-9.591,8.388,8.690,16.222,16.824, /
&OBST ID='F0 staircase_2', SURF_ID='stair',
      XB=-9.593,-9.291,6.888,7.190,16.522,17.124, /
&OBST ID='F0 staircase_3', SURF_ID='stair',
      XB=-11.093,-10.791,5.988,6.290,13.222,13.824, /
&OBST ID='F0 staircase_4', SURF_ID='stair',
      XB=-12.593,-12.291,5.688,6.290,14.122,14.424, /
&OBST ID='F0 staircase_5', SURF_ID='stair',
      XB=-14.993,-12.891,7.788,8.390,14.722,15.024, /
&OBST ID='F0 staircase_6', SURF_ID='stair',
      XB=-14.993,-13.191,6.888,7.790,14.722,15.024, /
&OBST ID='F0 staircase_7', SURF_ID='stair',
      XB=-10.193,-9.891,8.088,8.690,16.222,16.524, /
&OBST ID='F0 staircase_8', SURF_ID='stair',
      XB=-11.693,-11.091,5.088,5.690,13.522,13.824, /
&OBST ID='F0 staircase_9', SURF_ID='stair',
      XB=-9.593,-9.291,8.388,8.690,16.522,16.824, /
&OBST ID='F0 staircase_10', SURF_ID='stair',
      XB=-11.993,-11.391,8.388,9.290,15.322,15.624, /
&OBST ID='F0 staircase_11', SURF_ID='stair',
      XB=-11.393,-10.791,6.288,6.890,13.522,13.824, /
&OBST ID='F0 staircase_12', SURF_ID='stair',
      XB=-12.893,-12.591,7.188,7.490,14.422,14.724, /
&OBST ID='F0 staircase_13', SURF_ID='stair',
      XB=-11.993,-11.691,5.688,6.290,13.822,14.124, /
&OBST ID='F0 staircase_14', SURF_ID='stair',
      XB=-10.793,-10.491,4.788,5.090,13.222,13.524, /
&OBST ID='F0 staircase_15', SURF_ID='stair',
      XB=-11.093,-10.791,8.088,8.390,15.622,16.224, /
&OBST ID='F0 staircase_16', SURF_ID='stair',
      XB=-12.293,-11.991,9.288,9.590,15.022,15.324, /
&OBST ID='F0 staircase_17', SURF_ID='stair',
      XB=-12.893,-12.591,5.688,5.990,14.122,14.724, /
&OBST ID='F0 staircase_18', SURF_ID='stair',
      XB=-10.193,-9.891,5.988,6.290,12.922,13.224, /
&OBST ID='F0 staircase_19', SURF_ID='stair',
      XB=-9.293,-8.991,8.388,8.690,16.522,17.124, /
&OBST ID='F0 staircase_20', SURF_ID='stair',
      XB=-11.993,-11.691,8.088,8.390,15.322,15.624, /
&OBST ID='F0 staircase_21', SURF_ID='stair',
      XB=-11.693,-11.391,5.688,6.290,13.522,14.124, /
&OBST ID='F0 staircase_22', SURF_ID='stair',
      XB=-10.793,-10.491,8.988,9.290,15.922,16.224, /
&OBST ID='F0 staircase_23', SURF_ID='stair',
      XB=-10.793,-10.191,8.688,8.990,15.922,16.224, /
&OBST ID='F0 staircase_24', SURF_ID='stair',
      XB=-13.493,-12.891,5.388,5.690,14.422,14.724, /
&OBST ID='F0 staircase_25', SURF_ID='stair',
      XB=-10.493,-10.191,8.088,8.690,15.922,16.524, /
&OBST ID='F0 staircase_26', SURF_ID='stair',
      XB=-12.293,-11.991,8.088,8.390,15.022,15.624, /
&OBST ID='F0 staircase_27', SURF_ID='stair',
      XB=-11.393,-11.091,6.888,7.190,13.522,13.824, /
&OBST ID='F0 staircase_28', SURF_ID='stair',
      XB=-10.793,-10.491,8.088,8.690,15.922,16.224, /
&OBST ID='F0 staircase_29', SURF_ID='stair',
      XB=-12.893,-12.291,5.388,5.690,14.122,14.424, /
&OBST ID='F0 staircase_30', SURF_ID='stair',
      XB=-12.293,-11.991,5.688,6.290,13.822,14.424, /
&OBST ID='F0 staircase_31', SURF_ID='stair',
      XB=-9.893,-9.291,7.188,8.390,16.522,16.824, /
&OBST ID='F0 staircase_32', SURF_ID='stair',
      XB=-11.393,-11.091,5.688,6.290,13.522,13.824, /
&OBST ID='F0 staircase_33', SURF_ID='stair',
      XB=-13.793,-13.491,5.388,5.690,14.722,15.024, /
&OBST ID='F0 staircase_34', SURF_ID='stair',
      XB=-10.793,-10.491,5.988,6.290,13.222,13.524, /
&OBST ID='F0 staircase_35', SURF_ID='stair',
      XB=-10.193,-9.591,8.688,8.990,16.222,16.524, /
&OBST ID='F0 staircase_36', SURF_ID='stair',
      XB=-12.293,-11.691,5.088,5.690,13.822,14.124, /
&OBST ID='F0 staircase_37', SURF_ID='stair',
      XB=-15.293,-13.491,5.688,5.990,14.722,15.024, /
&OBST ID='F0 staircase_38', SURF_ID='stair',
      XB=-12.593,-11.991,8.388,9.290,15.022,15.324, /
&OBST ID='F0 staircase_39', SURF_ID='stair',
      XB=-11.093,-10.491,7.188,8.090,15.922,16.224, /
&OBST ID='F0 staircase_40', SURF_ID='stair',
      XB=-10.493,-9.891,7.188,8.090,16.222,16.524, /
&OBST ID='F0 staircase_41', SURF_ID='stair',
      XB=-10.193,-9.591,6.288,6.890,12.922,13.224, /
&OBST ID='F0 staircase_42', SURF_ID='stair',
      XB=-13.193,-12.891,7.188,7.490,14.422,15.024, /
&OBST ID='F0 staircase_43', SURF_ID='stair',
      XB=-10.793,-10.191,6.288,6.890,13.222,13.524, /
&OBST ID='F0 staircase_44', SURF_ID='stair',
      XB=-11.093,-10.491,5.088,5.990,13.222,13.524, /
&OBST ID='F0 staircase_45', SURF_ID='stair',
      XB=-9.893,-9.591,5.988,6.290,12.622,13.224, /
&OBST ID='F0 staircase_46', SURF_ID='stair',
      XB=-13.193,-12.591,5.988,7.190,14.422,14.724, /
&OBST ID='F0 staircase_47', SURF_ID='stair',
      XB=-13.493,-13.191,5.688,5.990,14.422,15.024, /
&OBST ID='F0 staircase_48', SURF_ID='stair',
      XB=-11.393,-11.091,8.088,8.390,15.622,15.924, /
&OBST ID='F0 staircase_49', SURF_ID='stair',
      XB=-12.593,-12.291,9.288,9.590,14.722,15.324, /
&OBST ID='F0 staircase_50', SURF_ID='stair',
      XB=-11.693,-11.091,7.488,8.090,15.622,15.924, /
&OBST ID='F0 staircase_51', SURF_ID='stair',
      XB=-10.493,-9.891,4.788,5.990,12.922,13.224, /
&OBST ID='F0 staircase_52', SURF_ID='stair',
      XB=-14.693,-12.591,8.388,9.590,14.722,15.024, /
&OBST ID='F0 staircase_53', SURF_ID='stair',
      XB=-12.593,-11.991,6.288,7.190,14.122,14.424, /
&OBST ID='F0 staircase_54', SURF_ID='stair',
      XB=-11.393,-10.791,8.388,9.290,15.622,15.924, /
&OBST ID='F0 staircase_55', SURF_ID='stair',
      XB=-12.893,-12.591,7.788,8.390,14.722,15.324, /
&OBST ID='F0 staircase_56', SURF_ID='stair',
      XB=-13.193,-12.891,5.688,5.990,14.422,14.724, /
&OBST ID='F0 staircase_57', SURF_ID='stair',
      XB=-9.593,-8.991,8.688,8.990,16.522,16.824, /
&OBST ID='F0 staircase_58', SURF_ID='stair',
      XB=-10.493,-10.191,5.988,6.290,12.922,13.524, /
&OBST ID='F0 staircase_59', SURF_ID='stair',
      XB=-14.693,-13.491,9.588,9.890,14.722,15.024, /
&OBST ID='F0 staircase_60', SURF_ID='stair',
      XB=-12.593,-12.291,7.488,8.390,15.022,15.324, /
&OBST ID='F0 staircase_61', SURF_ID='stair',
      XB=-12.293,-11.691,7.488,8.090,15.322,15.624, /
&OBST ID='F0 staircase_62', SURF_ID='stair',
      XB=-11.693,-11.391,8.088,8.390,15.322,15.924, /
&OBST ID='F0 staircase_63', SURF_ID='stair',
      XB=-11.993,-11.391,6.288,7.190,13.822,14.124, /
! F0 vault, from voxelization (501 voxels, voxel size is 0.200), in 1.389 s
&OBST ID='F0 vault_0', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.652,12.054,-18.281,-18.079,15.966,16.368, /
&OBST ID='F0 vault_1', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.852,17.254,8.319,8.521,15.966,16.968, /
&OBST ID='F0 vault_2', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.548,2.054,6.319,6.521,16.766,16.968, /
&OBST ID='F0 vault_3', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.052,8.454,17.319,17.521,15.966,16.368, /
&OBST ID='F0 vault_4', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.948,15.054,-17.481,-17.279,15.966,16.968, /
&OBST ID='F0 vault_5', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.852,18.054,5.519,5.721,15.966,16.568, /
&OBST ID='F0 vault_6', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.052,19.054,-5.081,-4.879,15.966,16.968, /
&OBST ID='F0 vault_7', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.148,6.254,-19.281,-19.079,15.966,16.968, /
&OBST ID='F0 vault_8', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.148,-13.546,22.519,22.721,15.966,16.968, /
&OBST ID='F0 vault_9', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.852,19.054,-5.881,-5.479,15.966,16.568, /
&OBST ID='F0 vault_10', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.148,-8.546,-18.681,-18.479,15.966,16.568, /
&OBST ID='F0 vault_11', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.748,-1.746,7.319,7.521,15.966,16.968, /
&OBST ID='F0 vault_12', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.548,-8.146,19.119,19.321,15.966,16.568, /
&OBST ID='F0 vault_13', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.652,12.054,16.919,17.121,15.966,16.368, /
&OBST ID='F0 vault_14', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.548,-1.146,-19.081,-18.879,15.966,16.168, /
&OBST ID='F0 vault_15', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.252,21.454,-0.281,0.321,15.966,16.768, /
&OBST ID='F0 vault_16', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.348,-3.146,18.719,18.921,15.966,16.168, /
&OBST ID='F0 vault_17', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.748,-0.946,-7.081,-6.679,15.966,16.968, /
&OBST ID='F0 vault_18', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.252,18.454,3.519,3.721,15.966,16.568, /
&OBST ID='F0 vault_19', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.948,-15.746,14.519,14.721,15.966,16.568, /
&OBST ID='F0 vault_20', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.652,15.854,-17.481,-17.279,15.966,16.368, /
&OBST ID='F0 vault_21', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.348,0.054,18.319,18.521,15.966,16.368, /
&OBST ID='F0 vault_22', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.348,-15.146,17.319,17.521,15.966,16.768, /
&OBST ID='F0 vault_23', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.252,4.454,17.719,17.921,15.966,16.568, /
&OBST ID='F0 vault_24', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.252,8.454,-18.881,-18.679,15.966,16.768, /
&OBST ID='F0 vault_25', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.548,-1.346,-5.881,-5.679,15.966,16.368, /
&OBST ID='F0 vault_26', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.052,17.454,7.919,8.121,15.966,16.968, /
&OBST ID='F0 vault_27', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.548,-9.346,21.719,21.921,15.966,16.568, /
&OBST ID='F0 vault_28', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.148,-8.946,20.919,21.121,15.966,16.568, /
&OBST ID='F0 vault_29', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.748,-17.546,-8.881,-8.679,15.966,16.368, /
&OBST ID='F0 vault_30', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.452,18.654,2.919,3.321,15.966,16.168, /
&OBST ID='F0 vault_31', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.548,-9.146,20.319,21.121,15.966,16.968, /
&OBST ID='F0 vault_32', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.652,15.054,16.519,16.721,15.966,16.568, /
&OBST ID='F0 vault_33', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.652,17.854,7.119,7.321,15.966,16.168, /
&OBST ID='F0 vault_34', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.148,-12.546,22.319,22.521,15.966,16.968, /
&OBST ID='F0 vault_35', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.852,19.054,-16.681,-5.879,15.966,16.368, /
&OBST ID='F0 vault_36', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.348,-16.146,-16.081,-15.879,15.966,16.168, /
&OBST ID='F0 vault_37', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.148,-3.746,-4.881,-4.279,15.966,16.968, /
&OBST ID='F0 vault_38', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.348,-10.546,21.919,22.121,15.966,16.968, /
&OBST ID='F0 vault_39', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.052,12.454,16.919,17.121,15.966,16.168, /
&OBST ID='F0 vault_40', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.252,11.654,16.919,17.121,15.966,16.568, /
&OBST ID='F0 vault_41', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.052,18.254,4.519,4.721,15.966,16.568, /
&OBST ID='F0 vault_42', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.652,5.054,-19.481,-19.279,15.966,16.768, /
&OBST ID='F0 vault_43', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.148,-11.546,7.519,7.721,15.966,16.968, /
&OBST ID='F0 vault_44', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.148,-14.746,8.119,8.921,15.966,16.968, /
&OBST ID='F0 vault_45', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.452,17.654,7.519,7.721,15.966,16.568, /
&OBST ID='F0 vault_46', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.148,-17.946,-6.881,-6.679,15.966,16.368, /
&OBST ID='F0 vault_47', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.852,13.054,-18.081,-17.879,15.966,16.368, /
&OBST ID='F0 vault_48', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.348,-17.146,-10.881,-10.679,15.966,16.368, /
&OBST ID='F0 vault_49', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.548,-17.346,-9.881,-9.679,15.966,16.368, /
&OBST ID='F0 vault_50', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.652,17.854,6.319,6.521,15.966,16.768, /
&OBST ID='F0 vault_51', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.652,16.854,11.719,12.121,15.966,16.168, /
&OBST ID='F0 vault_52', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.548,-2.946,1.919,2.521,15.966,16.968, /
&OBST ID='F0 vault_53', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.148,-10.946,4.919,5.121,15.966,16.968, /
&OBST ID='F0 vault_54', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.148,-1.146,18.319,18.521,15.966,16.968, /
&OBST ID='F0 vault_55', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.452,17.454,7.719,7.921,15.966,16.968, /
&OBST ID='F0 vault_56', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.852,18.054,5.719,6.121,15.966,16.368, /
&OBST ID='F0 vault_57', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.948,10.654,7.119,7.321,16.766,16.968, /
&OBST ID='F0 vault_58', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.148,7.654,-19.081,-18.879,15.966,16.968, /
&OBST ID='F0 vault_59', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.452,9.854,-18.681,-18.479,15.966,16.568, /
&OBST ID='F0 vault_60', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.748,-4.546,-8.281,-7.879,15.966,16.968, /
&OBST ID='F0 vault_61', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.652,13.054,16.719,16.921,15.966,16.768, /
&OBST ID='F0 vault_62', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.652,6.054,-19.481,-19.279,15.966,16.168, /
&OBST ID='F0 vault_63', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.452,1.854,18.119,18.321,15.966,16.368, /
&OBST ID='F0 vault_64', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.348,12.654,16.719,16.921,15.966,16.968, /
&OBST ID='F0 vault_65', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.948,17.054,9.519,9.721,15.966,16.968, /
&OBST ID='F0 vault_66', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.548,-16.346,11.719,11.921,15.966,16.568, /
&OBST ID='F0 vault_67', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.652,18.854,-16.281,-15.679,15.966,16.968, /
&OBST ID='F0 vault_68', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.948,17.254,8.919,9.121,15.966,16.968, /
&OBST ID='F0 vault_69', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.548,16.654,10.719,11.521,15.966,16.968, /
&OBST ID='F0 vault_70', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.052,21.454,-4.881,-4.679,15.966,16.968, /
&OBST ID='F0 vault_71', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.148,-13.946,22.719,22.921,15.966,16.168, /
&OBST ID='F0 vault_72', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.348,-9.146,19.719,19.921,15.966,16.368, /
&OBST ID='F0 vault_73', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.348,-2.146,-5.281,-5.079,15.966,16.568, /
&OBST ID='F0 vault_74', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.252,7.654,17.319,17.521,15.966,16.768, /
&OBST ID='F0 vault_75', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.348,-1.546,-5.681,-5.479,15.966,16.968, /
&OBST ID='F0 vault_76', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.948,-15.746,14.719,14.921,15.966,16.368, /
&OBST ID='F0 vault_77', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.548,-15.346,16.519,16.721,15.966,16.568, /
&OBST ID='F0 vault_78', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.148,-1.946,0.119,0.721,16.766,16.968, /
&OBST ID='F0 vault_79', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.948,15.854,-17.281,-17.079,15.966,16.968, /
&OBST ID='F0 vault_80', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.452,1.054,18.119,18.321,15.966,16.768, /
&OBST ID='F0 vault_81', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.148,-2.746,5.519,5.921,15.966,16.968, /
&OBST ID='F0 vault_82', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.948,-14.546,8.919,9.521,15.966,16.968, /
&OBST ID='F0 vault_83', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.852,18.654,1.519,2.121,15.966,16.968, /
&OBST ID='F0 vault_84', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.348,-18.146,-5.881,-5.679,15.966,16.368, /
&OBST ID='F0 vault_85', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.348,-16.146,-15.481,-15.279,15.966,16.768, /
&OBST ID='F0 vault_86', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.452,16.854,-17.281,-17.079,15.966,16.368, /
&OBST ID='F0 vault_87', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.852,5.854,8.319,8.521,16.766,16.968, /
&OBST ID='F0 vault_88', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.652,17.054,-17.081,-16.879,15.966,16.768, /
&OBST ID='F0 vault_89', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.852,3.254,17.919,18.121,15.966,16.368, /
&OBST ID='F0 vault_90', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.252,9.454,-18.681,-18.479,15.966,16.768, /
&OBST ID='F0 vault_91', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.452,18.654,2.119,2.521,15.966,16.768, /
&OBST ID='F0 vault_92', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.652,17.454,7.319,7.721,15.966,16.968, /
&OBST ID='F0 vault_93', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.348,-5.746,18.919,19.121,15.966,16.568, /
&OBST ID='F0 vault_94', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.948,18.854,-16.681,-16.279,15.966,16.968, /
&OBST ID='F0 vault_95', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.748,-17.546,-9.081,-8.879,15.966,16.168, /
&OBST ID='F0 vault_96', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.748,-0.346,18.319,18.521,15.966,16.568, /
&OBST ID='F0 vault_97', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.948,-15.746,14.919,15.121,15.966,16.168, /
&OBST ID='F0 vault_98', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.748,0.454,7.719,7.921,15.966,16.968, /
&OBST ID='F0 vault_99', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.148,-2.546,5.919,6.521,15.966,16.968, /
&OBST ID='F0 vault_100', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.148,18.854,-15.681,-15.279,15.966,16.968, /
&OBST ID='F0 vault_101', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.452,18.254,3.719,4.321,15.966,16.968, /
&OBST ID='F0 vault_102', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.148,-10.546,7.319,7.521,15.966,16.968, /
&OBST ID='F0 vault_103', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.452,11.654,-18.281,-18.079,15.966,16.568, /
&OBST ID='F0 vault_104', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.252,21.454,1.119,1.921,15.966,16.368, /
&OBST ID='F0 vault_105', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.252,18.454,3.119,3.521,15.966,16.768, /
&OBST ID='F0 vault_106', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.748,-2.346,-2.081,-1.879,16.766,16.968, /
&OBST ID='F0 vault_107', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.252,17.454,8.319,8.521,15.966,16.568, /
&OBST ID='F0 vault_108', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.748,15.854,14.519,15.321,15.966,16.968, /
&OBST ID='F0 vault_109', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.948,-15.746,-17.681,-17.479,15.966,16.768, /
&OBST ID='F0 vault_110', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.148,18.854,-11.481,-10.279,15.966,16.968, /
&OBST ID='F0 vault_111', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.748,-4.746,18.919,19.121,15.966,16.368, /
&OBST ID='F0 vault_112', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.548,-15.346,16.719,16.921,15.966,16.368, /
&OBST ID='F0 vault_113', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.852,16.054,14.919,15.321,15.966,16.568, /
&OBST ID='F0 vault_114', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.548,-2.746,2.519,3.121,15.966,16.968, /
&OBST ID='F0 vault_115', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.652,8.854,-18.881,-18.679,15.966,16.368, /
&OBST ID='F0 vault_116', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.748,-16.546,10.719,10.921,15.966,16.568, /
&OBST ID='F0 vault_117', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.148,-2.746,4.319,4.921,15.966,16.968, /
&OBST ID='F0 vault_118', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.852,7.054,8.119,8.321,16.766,16.968, /
&OBST ID='F0 vault_119', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.652,18.854,1.719,1.921,15.966,16.368, /
&OBST ID='F0 vault_120', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.852,18.254,-17.081,-16.879,15.966,16.168, /
&OBST ID='F0 vault_121', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.748,-1.146,-7.881,-7.679,15.966,16.968, /
&OBST ID='F0 vault_122', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.348,14.454,16.519,16.721,15.966,16.968, /
&OBST ID='F0 vault_123', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.652,15.854,16.119,16.521,15.966,16.368, /
&OBST ID='F0 vault_124', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.452,18.654,2.519,2.721,15.966,16.568, /
&OBST ID='F0 vault_125', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.548,17.254,8.519,8.921,15.966,16.968, /
&OBST ID='F0 vault_126', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.148,-3.346,-1.681,-0.879,15.966,16.968, /
&OBST ID='F0 vault_127', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.452,21.654,-1.681,-0.679,15.966,16.568, /
&OBST ID='F0 vault_128', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.148,-0.746,18.319,18.521,15.966,16.768, /
&OBST ID='F0 vault_129', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.052,18.254,4.919,5.321,15.966,16.168, /
&OBST ID='F0 vault_130', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.148,0.454,18.119,18.321,15.966,16.968, /
&OBST ID='F0 vault_131', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.452,21.654,0.119,0.521,15.966,16.168, /
&OBST ID='F0 vault_132', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.748,-16.546,-13.881,-13.679,15.966,16.368, /
&OBST ID='F0 vault_133', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.948,18.854,-12.481,-11.479,15.966,16.968, /
&OBST ID='F0 vault_134', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.348,-14.146,22.319,22.721,15.966,16.568, /
&OBST ID='F0 vault_135', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.452,14.654,-17.681,-17.479,15.966,16.568, /
&OBST ID='F0 vault_136', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.348,18.854,-8.481,-8.279,15.966,16.968, /
&OBST ID='F0 vault_137', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.348,-11.146,22.119,22.321,15.966,16.168, /
&OBST ID='F0 vault_138', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.148,16.054,13.319,13.521,15.966,16.968, /
&OBST ID='F0 vault_139', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.748,-4.746,-7.881,-7.479,15.966,16.968, /
&OBST ID='F0 vault_140', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.052,0.854,18.319,18.521,15.966,16.168, /
&OBST ID='F0 vault_141', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.348,-9.146,21.119,21.321,15.966,16.968, /
&OBST ID='F0 vault_142', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.948,-16.746,9.919,10.121,15.966,16.368, /
&OBST ID='F0 vault_143', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.948,-5.546,-18.881,-18.679,15.966,16.368, /
&OBST ID='F0 vault_144', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.148,-15.946,13.519,13.721,15.966,16.768, /
&OBST ID='F0 vault_145', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.548,-4.346,18.719,18.921,15.966,16.768, /
&OBST ID='F0 vault_146', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.948,-3.346,-2.481,-1.679,15.966,16.968, /
&OBST ID='F0 vault_147', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.852,14.054,-17.881,-17.679,15.966,16.368, /
&OBST ID='F0 vault_148', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.652,16.854,11.319,11.721,15.966,16.368, /
&OBST ID='F0 vault_149', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.548,-4.146,-8.481,-8.279,15.966,16.968, /
&OBST ID='F0 vault_150', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.052,12.454,-18.081,-17.879,15.966,16.768, /
&OBST ID='F0 vault_151', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.748,-16.546,-13.481,-13.279,15.966,16.768, /
&OBST ID='F0 vault_152', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.052,18.254,4.319,4.521,15.966,16.768, /
&OBST ID='F0 vault_153', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.148,-3.546,-4.281,-2.479,15.966,16.968, /
&OBST ID='F0 vault_154', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.948,18.854,-8.081,-7.879,15.966,16.968, /
&OBST ID='F0 vault_155', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.148,-16.946,-11.681,-11.479,15.966,16.568, /
&OBST ID='F0 vault_156', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.052,13.454,-17.881,-17.679,15.966,16.768, /
&OBST ID='F0 vault_157', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.652,17.854,6.719,7.121,15.966,16.368, /
&OBST ID='F0 vault_158', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.948,17.654,-16.881,-16.679,15.966,16.968, /
&OBST ID='F0 vault_159', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.452,17.854,-17.081,-16.879,15.966,16.368, /
&OBST ID='F0 vault_160', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.452,16.654,11.519,11.921,15.966,16.768, /
&OBST ID='F0 vault_161', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.852,19.054,-5.481,-5.079,15.966,16.768, /
&OBST ID='F0 vault_162', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.348,-2.746,4.919,5.521,15.966,16.968, /
&OBST ID='F0 vault_163', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.452,8.654,-18.881,-18.679,15.966,16.568, /
&OBST ID='F0 vault_164', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.948,-1.546,18.519,18.721,15.966,16.368, /
&OBST ID='F0 vault_165', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.548,-16.346,-14.481,-14.279,15.966,16.768, /
&OBST ID='F0 vault_166', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.548,18.854,-14.281,-13.279,15.966,16.968, /
&OBST ID='F0 vault_167', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.148,-1.746,-5.481,-5.279,15.966,16.968, /
&OBST ID='F0 vault_168', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.348,15.654,16.319,16.521,15.966,16.968, /
&OBST ID='F0 vault_169', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.748,-2.946,1.719,1.921,15.966,16.968, /
&OBST ID='F0 vault_170', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.748,-16.546,-13.681,-13.479,15.966,16.568, /
&OBST ID='F0 vault_171', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.948,17.054,9.719,9.921,15.966,16.968, /
&OBST ID='F0 vault_172', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.348,-9.146,19.319,19.521,15.966,16.368, /
&OBST ID='F0 vault_173', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.852,9.054,-18.881,-18.679,15.966,16.168, /
&OBST ID='F0 vault_174', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.852,17.054,9.919,10.321,15.966,16.768, /
&OBST ID='F0 vault_175', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.748,-16.546,10.919,11.121,15.966,16.368, /
&OBST ID='F0 vault_176', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.348,10.254,-18.481,-18.279,15.966,16.968, /
&OBST ID='F0 vault_177', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.452,15.854,16.519,16.721,15.966,16.168, /
&OBST ID='F0 vault_178', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.852,10.054,-18.681,-18.479,15.966,16.368, /
&OBST ID='F0 vault_179', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.348,-18.146,-5.681,-4.079,15.966,16.568, /
&OBST ID='F0 vault_180', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.148,7.254,17.319,17.521,15.966,16.968, /
&OBST ID='F0 vault_181', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.148,-4.346,-6.081,-5.879,15.966,16.968, /
&OBST ID='F0 vault_182', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.948,17.054,9.319,9.521,15.966,16.968, /
&OBST ID='F0 vault_183', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.948,-17.746,-7.681,-7.479,15.966,16.568, /
&OBST ID='F0 vault_184', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.148,-16.946,-11.881,-11.679,15.966,16.368, /
&OBST ID='F0 vault_185', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.852,14.254,16.719,16.921,15.966,16.168, /
&OBST ID='F0 vault_186', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.548,-1.946,6.119,6.321,16.766,16.968, /
&OBST ID='F0 vault_187', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.548,5.854,6.519,6.721,16.766,16.968, /
&OBST ID='F0 vault_188', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.948,-16.746,-12.681,-12.479,15.966,16.568, /
&OBST ID='F0 vault_189', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.748,-0.946,7.519,7.721,15.966,16.968, /
&OBST ID='F0 vault_190', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.948,-14.746,19.719,19.921,15.966,16.168, /
&OBST ID='F0 vault_191', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.548,-9.746,-18.681,-18.479,15.966,16.168, /
&OBST ID='F0 vault_192', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.748,18.854,-13.281,-12.479,15.966,16.968, /
&OBST ID='F0 vault_193', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.348,-9.746,21.719,21.921,15.966,16.968, /
&OBST ID='F0 vault_194', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.052,16.254,13.319,13.521,15.966,16.768, /
&OBST ID='F0 vault_195', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.348,-18.146,-2.481,-2.279,15.966,16.368, /
&OBST ID='F0 vault_196', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.652,7.854,-19.081,-18.879,15.966,16.168, /
&OBST ID='F0 vault_197', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.148,16.254,12.519,13.321,15.966,16.968, /
&OBST ID='F0 vault_198', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.348,-2.746,3.119,4.321,15.966,16.968, /
&OBST ID='F0 vault_199', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.652,15.054,-17.681,-17.479,15.966,16.368, /
&OBST ID='F0 vault_200', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.548,-11.346,22.119,22.321,15.966,16.368, /
&OBST ID='F0 vault_201', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.852,21.454,-3.481,-0.479,15.966,16.968, /
&OBST ID='F0 vault_202', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.652,7.054,17.519,17.721,15.966,16.168, /
&OBST ID='F0 vault_203', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.252,11.054,-7.081,-6.879,16.766,16.968, /
&OBST ID='F0 vault_204', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.348,9.054,17.119,17.321,15.966,16.968, /
&OBST ID='F0 vault_205', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=20.052,21.054,1.519,1.721,15.966,16.968, /
&OBST ID='F0 vault_206', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.452,17.654,7.319,7.521,15.966,16.768, /
&OBST ID='F0 vault_207', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.348,-8.946,21.319,21.721,15.966,16.968, /
&OBST ID='F0 vault_208', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.252,16.454,13.119,13.321,15.966,16.368, /
&OBST ID='F0 vault_209', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.748,15.654,15.319,15.521,15.966,16.968, /
&OBST ID='F0 vault_210', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.948,17.054,9.119,9.321,15.966,16.968, /
&OBST ID='F0 vault_211', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.748,1.854,7.919,8.121,15.966,16.968, /
&OBST ID='F0 vault_212', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.452,18.654,2.719,2.921,15.966,16.368, /
&OBST ID='F0 vault_213', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.948,-16.746,-13.081,-12.879,15.966,16.168, /
&OBST ID='F0 vault_214', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.148,4.654,-19.481,-19.279,15.966,16.968, /
&OBST ID='F0 vault_215', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.252,18.454,3.919,4.321,15.966,16.168, /
&OBST ID='F0 vault_216', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.748,-18.346,7.519,7.721,15.966,16.968, /
&OBST ID='F0 vault_217', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.452,5.654,-19.481,-19.279,15.966,16.368, /
&OBST ID='F0 vault_218', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.148,-11.946,5.119,5.321,15.966,16.968, /
&OBST ID='F0 vault_219', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.148,-14.946,18.719,18.921,15.966,16.368, /
&OBST ID='F0 vault_220', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.948,-14.746,5.719,5.921,15.966,16.968, /
&OBST ID='F0 vault_221', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.548,-3.946,-18.881,-18.679,15.966,16.568, /
&OBST ID='F0 vault_222', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.052,16.454,-17.281,-17.079,15.966,16.568, /
&OBST ID='F0 vault_223', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.148,-17.946,-2.481,-1.679,15.966,16.768, /
&OBST ID='F0 vault_224', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.748,-14.546,20.319,20.521,15.966,16.768, /
&OBST ID='F0 vault_225', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.948,-15.346,5.919,6.321,15.966,16.968, /
&OBST ID='F0 vault_226', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.748,-14.546,20.519,20.721,15.966,16.368, /
&OBST ID='F0 vault_227', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.052,17.254,9.919,10.121,15.966,16.168, /
&OBST ID='F0 vault_228', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.548,-14.346,21.519,21.721,15.966,16.368, /
&OBST ID='F0 vault_229', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.348,-10.146,21.919,22.121,15.966,16.168, /
&OBST ID='F0 vault_230', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.148,-3.746,-5.681,-5.479,15.966,16.968, /
&OBST ID='F0 vault_231', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.652,21.454,-4.281,-3.879,15.966,16.968, /
&OBST ID='F0 vault_232', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.548,-15.346,16.319,16.521,15.966,16.768, /
&OBST ID='F0 vault_233', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.748,-9.146,20.119,20.321,15.966,16.968, /
&OBST ID='F0 vault_234', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.748,-16.546,-14.081,-13.879,15.966,16.168, /
&OBST ID='F0 vault_235', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.348,-14.146,22.719,22.921,15.966,16.368, /
&OBST ID='F0 vault_236', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.052,15.454,16.519,16.721,15.966,16.368, /
&OBST ID='F0 vault_237', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.852,16.054,15.519,15.921,15.966,16.168, /
&OBST ID='F0 vault_238', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.852,16.254,-17.481,-17.279,15.966,16.168, /
&OBST ID='F0 vault_239', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=20.652,21.254,1.719,1.921,15.966,16.168, /
&OBST ID='F0 vault_240', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.852,21.654,-3.681,-3.479,15.966,16.968, /
&OBST ID='F0 vault_241', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.452,4.854,17.719,17.921,15.966,16.368, /
&OBST ID='F0 vault_242', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.348,-15.146,17.519,17.721,15.966,16.568, /
&OBST ID='F0 vault_243', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.652,10.054,17.119,17.321,15.966,16.368, /
&OBST ID='F0 vault_244', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.348,-1.946,18.519,18.721,15.966,16.568, /
&OBST ID='F0 vault_245', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.348,-3.746,18.719,18.921,15.966,16.568, /
&OBST ID='F0 vault_246', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.252,9.654,17.119,17.321,15.966,16.568, /
&OBST ID='F0 vault_247', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.452,8.854,17.319,17.521,15.966,16.168, /
&OBST ID='F0 vault_248', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.148,-12.546,7.719,7.921,15.966,16.968, /
&OBST ID='F0 vault_249', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.548,-16.346,-14.881,-14.679,15.966,16.368, /
&OBST ID='F0 vault_250', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.348,-16.146,12.519,12.721,15.966,16.768, /
&OBST ID='F0 vault_251', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.852,16.054,14.519,14.921,15.966,16.768, /
&OBST ID='F0 vault_252', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.148,-4.146,-5.881,-5.679,15.966,16.968, /
&OBST ID='F0 vault_253', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.748,-0.946,-7.681,-7.479,15.966,16.968, /
&OBST ID='F0 vault_254', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.052,17.454,-17.081,-16.879,15.966,16.568, /
&OBST ID='F0 vault_255', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.452,14.654,16.519,16.721,15.966,16.768, /
&OBST ID='F0 vault_256', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.252,6.654,17.519,17.721,15.966,16.368, /
&OBST ID='F0 vault_257', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.948,-15.146,6.319,6.721,15.966,16.968, /
&OBST ID='F0 vault_258', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.948,-4.546,18.719,18.921,15.966,16.968, /
&OBST ID='F0 vault_259', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.148,-12.746,5.319,5.521,15.966,16.968, /
&OBST ID='F0 vault_260', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.748,-17.546,-8.681,-8.479,15.966,16.568, /
&OBST ID='F0 vault_261', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.548,-17.346,-9.481,-9.279,15.966,16.768, /
&OBST ID='F0 vault_262', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.452,16.654,12.119,12.521,15.966,16.368, /
&OBST ID='F0 vault_263', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.148,3.854,17.719,17.921,15.966,16.968, /
&OBST ID='F0 vault_264', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.748,-15.546,15.719,15.921,15.966,16.368, /
&OBST ID='F0 vault_265', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.948,-4.746,-7.481,-6.479,15.966,16.968, /
&OBST ID='F0 vault_266', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.052,12.254,-18.281,-18.079,15.966,16.168, /
&OBST ID='F0 vault_267', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.652,7.054,-19.281,-19.079,15.966,16.568, /
&OBST ID='F0 vault_268', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.748,-9.346,19.319,20.121,15.966,16.968, /
&OBST ID='F0 vault_269', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.548,-12.346,22.319,22.521,15.966,16.568, /
&OBST ID='F0 vault_270', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.348,18.854,-10.281,-9.279,15.966,16.968, /
&OBST ID='F0 vault_271', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.052,19.254,-5.081,-4.879,15.966,16.568, /
&OBST ID='F0 vault_272', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.852,18.054,6.119,6.321,15.966,16.168, /
&OBST ID='F0 vault_273', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.548,9.654,6.719,6.921,16.766,16.968, /
&OBST ID='F0 vault_274', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.948,-6.346,18.919,19.121,15.966,16.768, /
&OBST ID='F0 vault_275', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.548,-14.346,21.119,21.321,15.966,16.768, /
&OBST ID='F0 vault_276', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.052,17.254,8.119,8.321,15.966,16.968, /
&OBST ID='F0 vault_277', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.148,-10.346,-18.481,-18.279,15.966,16.768, /
&OBST ID='F0 vault_278', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.348,8.254,-18.881,-18.679,15.966,16.968, /
&OBST ID='F0 vault_279', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.148,-2.346,6.919,7.121,15.966,16.968, /
&OBST ID='F0 vault_280', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.052,10.654,17.119,17.321,15.966,16.168, /
&OBST ID='F0 vault_281', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.052,17.254,9.519,9.721,15.966,16.568, /
&OBST ID='F0 vault_282', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.652,16.854,10.719,11.121,15.966,16.768, /
&OBST ID='F0 vault_283', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.348,10.854,16.919,17.121,15.966,16.968, /
&OBST ID='F0 vault_284', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.548,16.854,10.519,10.721,15.966,16.968, /
&OBST ID='F0 vault_285', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.148,10.254,-7.881,-7.679,16.766,16.968, /
&OBST ID='F0 vault_286', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.148,5.454,17.519,17.721,15.966,16.968, /
&OBST ID='F0 vault_287', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.748,11.054,-18.281,-18.079,15.966,16.968, /
&OBST ID='F0 vault_288', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.852,11.054,-7.281,-7.079,16.766,16.968, /
&OBST ID='F0 vault_289', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.548,-3.746,-8.681,-8.479,15.966,16.968, /
&OBST ID='F0 vault_290', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.548,-3.146,-0.481,1.121,15.966,16.968, /
&OBST ID='F0 vault_291', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.452,10.654,-18.481,-18.279,15.966,16.568, /
&OBST ID='F0 vault_292', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.948,-15.746,-18.081,-17.879,15.966,16.168, /
&OBST ID='F0 vault_293', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.748,16.854,9.919,10.521,15.966,16.968, /
&OBST ID='F0 vault_294', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.748,12.054,-18.081,-17.879,15.966,16.968, /
&OBST ID='F0 vault_295', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.052,21.254,1.519,1.721,15.966,16.768, /
&OBST ID='F0 vault_296', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.148,-11.546,22.119,22.321,15.966,16.968, /
&OBST ID='F0 vault_297', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.348,-17.146,-10.481,-10.279,15.966,16.768, /
&OBST ID='F0 vault_298', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.452,16.654,12.519,12.921,15.966,16.168, /
&OBST ID='F0 vault_299', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.852,21.454,-3.881,-3.679,15.966,16.968, /
&OBST ID='F0 vault_300', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.348,-1.546,-5.881,-5.679,15.966,16.968, /
&OBST ID='F0 vault_301', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.652,11.054,-6.881,-6.679,16.766,16.968, /
&OBST ID='F0 vault_302', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.148,-2.346,-5.281,-5.079,15.966,16.968, /
&OBST ID='F0 vault_303', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.548,-2.946,1.119,1.521,15.966,16.968, /
&OBST ID='F0 vault_304', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.348,-16.146,12.719,12.921,15.966,16.368, /
&OBST ID='F0 vault_305', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.148,-15.946,-16.881,-16.679,15.966,16.568, /
&OBST ID='F0 vault_306', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.652,18.854,1.919,2.121,15.966,16.168, /
&OBST ID='F0 vault_307', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.852,21.454,-4.681,-4.279,15.966,16.968, /
&OBST ID='F0 vault_308', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.148,-15.946,13.719,13.921,15.966,16.368, /
&OBST ID='F0 vault_309', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.852,18.254,3.119,3.721,15.966,16.968, /
&OBST ID='F0 vault_310', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.748,-14.546,20.719,20.921,15.966,16.168, /
&OBST ID='F0 vault_311', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.548,-13.346,22.519,22.721,15.966,16.768, /
&OBST ID='F0 vault_312', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.252,16.454,12.319,12.721,15.966,16.768, /
&OBST ID='F0 vault_313', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.148,-16.946,8.919,9.121,15.966,16.368, /
&OBST ID='F0 vault_314', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.748,-14.346,9.719,9.921,15.966,16.968, /
&OBST ID='F0 vault_315', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.252,17.454,8.919,9.121,15.966,16.168, /
&OBST ID='F0 vault_316', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.052,11.254,-18.481,-18.279,15.966,16.168, /
&OBST ID='F0 vault_317', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.852,5.254,17.719,17.921,15.966,16.168, /
&OBST ID='F0 vault_318', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.652,19.054,1.519,1.721,15.966,16.368, /
&OBST ID='F0 vault_319', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.148,-2.146,-0.681,0.121,16.766,16.968, /
&OBST ID='F0 vault_320', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.348,-16.146,-15.681,-15.479,15.966,16.568, /
&OBST ID='F0 vault_321', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.148,-1.346,-6.081,-5.879,15.966,16.968, /
&OBST ID='F0 vault_322', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.348,10.654,6.919,7.121,16.766,16.968, /
&OBST ID='F0 vault_323', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.652,17.854,6.519,6.721,15.966,16.568, /
&OBST ID='F0 vault_324', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.652,15.854,15.719,16.121,15.966,16.568, /
&OBST ID='F0 vault_325', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.948,-15.746,-17.881,-17.679,15.966,16.368, /
&OBST ID='F0 vault_326', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.348,-14.146,22.119,22.321,15.966,16.768, /
&OBST ID='F0 vault_327', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.948,-2.346,-18.881,-18.679,15.966,16.768, /
&OBST ID='F0 vault_328', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.948,-6.946,18.919,19.121,15.966,16.968, /
&OBST ID='F0 vault_329', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.052,14.454,-17.681,-17.479,15.966,16.768, /
&OBST ID='F0 vault_330', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.052,18.254,4.719,4.921,15.966,16.368, /
&OBST ID='F0 vault_331', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.452,21.654,-3.481,-1.679,15.966,16.768, /
&OBST ID='F0 vault_332', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.652,17.654,6.319,7.321,15.966,16.968, /
&OBST ID='F0 vault_333', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.748,14.054,-17.681,-17.479,15.966,16.968, /
&OBST ID='F0 vault_334', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.948,-17.746,-8.081,-7.879,15.966,16.168, /
&OBST ID='F0 vault_335', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.852,2.654,17.919,18.121,15.966,16.768, /
&OBST ID='F0 vault_336', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.548,-16.346,-15.081,-14.879,15.966,16.168, /
&OBST ID='F0 vault_337', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.748,9.254,-18.681,-18.479,15.966,16.968, /
&OBST ID='F0 vault_338', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.148,-1.946,7.119,7.321,15.966,16.968, /
&OBST ID='F0 vault_339', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.148,-7.546,19.119,19.321,15.966,16.368, /
&OBST ID='F0 vault_340', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.652,8.054,17.319,17.521,15.966,16.568, /
&OBST ID='F0 vault_341', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.948,11.054,-7.681,-7.279,16.766,16.968, /
&OBST ID='F0 vault_342', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.348,-9.146,21.719,21.921,15.966,16.368, /
&OBST ID='F0 vault_343', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.148,9.054,-16.281,-15.679,15.966,16.968, /
&OBST ID='F0 vault_344', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.252,6.654,-19.281,-19.079,15.966,16.768, /
&OBST ID='F0 vault_345', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.748,-15.146,6.719,7.121,15.966,16.968, /
&OBST ID='F0 vault_346', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.348,-15.146,17.719,17.921,15.966,16.368, /
&OBST ID='F0 vault_347', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.052,16.254,13.519,13.921,15.966,16.568, /
&OBST ID='F0 vault_348', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.252,18.854,-7.881,-7.679,15.966,16.968, /
&OBST ID='F0 vault_349', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.052,13.454,-18.081,-17.879,15.966,16.168, /
&OBST ID='F0 vault_350', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.452,5.854,17.519,17.721,15.966,16.768, /
&OBST ID='F0 vault_351', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.052,7.254,-19.281,-19.079,15.966,16.368, /
&OBST ID='F0 vault_352', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.652,15.854,15.319,15.721,15.966,16.768, /
&OBST ID='F0 vault_353', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.348,-16.146,-15.881,-15.679,15.966,16.368, /
&OBST ID='F0 vault_354', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.452,13.854,16.719,16.921,15.966,16.368, /
&OBST ID='F0 vault_355', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.452,12.854,-18.081,-17.879,15.966,16.568, /
&OBST ID='F0 vault_356', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.148,-4.546,-6.481,-6.079,15.966,16.968, /
&OBST ID='F0 vault_357', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.052,16.254,14.319,14.521,15.966,16.168, /
&OBST ID='F0 vault_358', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.548,-16.346,-14.681,-14.479,15.966,16.568, /
&OBST ID='F0 vault_359', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.052,15.254,-17.481,-17.279,15.966,16.768, /
&OBST ID='F0 vault_360', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.852,18.054,5.319,5.521,15.966,16.768, /
&OBST ID='F0 vault_361', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.748,-8.546,19.119,19.321,15.966,16.768, /
&OBST ID='F0 vault_362', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.748,-15.546,15.519,15.721,15.966,16.568, /
&OBST ID='F0 vault_363', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.148,-16.946,-12.081,-11.879,15.966,16.168, /
&OBST ID='F0 vault_364', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.452,9.454,7.719,7.921,16.766,16.968, /
&OBST ID='F0 vault_365', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.052,1.454,18.119,18.321,15.966,16.568, /
&OBST ID='F0 vault_366', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.252,18.654,-16.881,-16.679,15.966,16.568, /
&OBST ID='F0 vault_367', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.948,-3.346,-0.881,-0.679,15.966,16.968, /
&OBST ID='F0 vault_368', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.148,-8.946,19.319,19.521,15.966,16.168, /
&OBST ID='F0 vault_369', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.252,17.454,8.119,8.321,15.966,16.768, /
&OBST ID='F0 vault_370', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.548,-17.346,-10.081,-9.879,15.966,16.168, /
&OBST ID='F0 vault_371', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.348,-13.146,22.519,22.721,15.966,16.168, /
&OBST ID='F0 vault_372', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.748,-16.546,10.519,10.721,15.966,16.768, /
&OBST ID='F0 vault_373', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.948,-2.546,6.519,6.721,15.966,16.968, /
&OBST ID='F0 vault_374', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.452,17.654,7.719,7.921,15.966,16.368, /
&OBST ID='F0 vault_375', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.148,-0.946,-6.681,-6.479,15.966,16.568, /
&OBST ID='F0 vault_376', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.948,-17.746,-7.881,-7.679,15.966,16.368, /
&OBST ID='F0 vault_377', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.948,10.654,7.519,7.721,16.766,16.968, /
&OBST ID='F0 vault_378', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.852,11.254,16.919,17.121,15.966,16.768, /
&OBST ID='F0 vault_379', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.348,-18.146,-4.081,-3.079,15.966,16.368, /
&OBST ID='F0 vault_380', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.052,9.254,17.119,17.321,15.966,16.768, /
&OBST ID='F0 vault_381', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.348,-17.146,-11.081,-10.879,15.966,16.168, /
&OBST ID='F0 vault_382', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.052,18.854,-7.681,-5.079,15.966,16.968, /
&OBST ID='F0 vault_383', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.948,16.054,13.519,14.521,15.966,16.968, /
&OBST ID='F0 vault_384', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.052,15.254,-17.681,-17.479,15.966,16.168, /
&OBST ID='F0 vault_385', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.548,-17.346,-9.681,-9.479,15.966,16.568, /
&OBST ID='F0 vault_386', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.548,-14.346,21.319,21.521,15.966,16.568, /
&OBST ID='F0 vault_387', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.452,13.854,-17.881,-17.679,15.966,16.568, /
&OBST ID='F0 vault_388', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.652,16.854,11.119,11.321,15.966,16.568, /
&OBST ID='F0 vault_389', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.148,-15.946,-16.681,-16.279,15.966,16.768, /
&OBST ID='F0 vault_390', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.852,21.254,0.119,1.521,15.966,16.968, /
&OBST ID='F0 vault_391', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.748,10.654,7.319,7.521,16.766,16.968, /
&OBST ID='F0 vault_392', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.652,18.054,4.319,5.321,15.966,16.968, /
&OBST ID='F0 vault_393', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.852,16.054,-17.281,-17.079,15.966,16.768, /
&OBST ID='F0 vault_394', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.748,-6.946,-18.881,-18.679,15.966,16.168, /
&OBST ID='F0 vault_395', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.452,17.654,7.919,8.321,15.966,16.168, /
&OBST ID='F0 vault_396', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.748,18.854,-8.681,-8.479,15.966,16.968, /
&OBST ID='F0 vault_397', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.052,11.454,-18.281,-18.079,15.966,16.768, /
&OBST ID='F0 vault_398', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.252,16.454,13.319,13.721,15.966,16.168, /
&OBST ID='F0 vault_399', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.348,-14.946,7.519,8.121,15.966,16.968, /
&OBST ID='F0 vault_400', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.348,-12.146,22.319,22.521,15.966,16.168, /
&OBST ID='F0 vault_401', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.252,18.454,3.719,3.921,15.966,16.368, /
&OBST ID='F0 vault_402', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.252,21.454,0.319,1.121,15.966,16.568, /
&OBST ID='F0 vault_403', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.948,-16.746,9.519,9.721,15.966,16.768, /
&OBST ID='F0 vault_404', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.348,-2.146,-1.881,-0.679,16.766,16.968, /
&OBST ID='F0 vault_405', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.148,-8.946,20.719,20.921,15.966,16.168, /
&OBST ID='F0 vault_406', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.852,17.254,-17.281,-17.079,15.966,16.168, /
&OBST ID='F0 vault_407', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.548,15.654,15.519,16.321,15.966,16.968, /
&OBST ID='F0 vault_408', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.052,5.454,-19.481,-19.279,15.966,16.568, /
&OBST ID='F0 vault_409', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.148,1.854,17.919,18.121,15.966,16.968, /
&OBST ID='F0 vault_410', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.652,21.454,-0.481,-0.279,15.966,16.968, /
&OBST ID='F0 vault_411', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.252,15.654,-17.481,-17.279,15.966,16.568, /
&OBST ID='F0 vault_412', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.052,16.254,13.919,14.321,15.966,16.368, /
&OBST ID='F0 vault_413', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.652,4.454,-21.481,-21.279,15.966,16.968, /
&OBST ID='F0 vault_414', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.252,10.454,-18.481,-18.279,15.966,16.768, /
&OBST ID='F0 vault_415', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.052,19.454,1.519,1.721,15.966,16.568, /
&OBST ID='F0 vault_416', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.348,-9.146,19.919,20.121,15.966,16.768, /
&OBST ID='F0 vault_417', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.948,-8.746,19.119,19.321,15.966,16.968, /
&OBST ID='F0 vault_418', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.852,2.254,18.119,18.321,15.966,16.168, /
&OBST ID='F0 vault_419', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.548,-7.746,-18.681,-18.479,15.966,16.768, /
&OBST ID='F0 vault_420', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.148,-17.946,-6.681,-6.479,15.966,16.768, /
&OBST ID='F0 vault_421', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.748,-4.346,18.919,19.121,15.966,16.168, /
&OBST ID='F0 vault_422', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.452,20.054,1.519,1.721,15.966,16.768, /
&OBST ID='F0 vault_423', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.452,21.654,-0.681,0.121,15.966,16.368, /
&OBST ID='F0 vault_424', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.652,11.054,-18.481,-18.279,15.966,16.368, /
&OBST ID='F0 vault_425', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.748,-9.146,-18.681,-18.479,15.966,16.368, /
&OBST ID='F0 vault_426', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.252,16.454,12.719,13.121,15.966,16.568, /
&OBST ID='F0 vault_427', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.852,4.254,17.719,17.921,15.966,16.768, /
&OBST ID='F0 vault_428', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.948,-14.746,19.519,19.721,15.966,16.568, /
&OBST ID='F0 vault_429', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.452,16.654,11.919,12.121,15.966,16.568, /
&OBST ID='F0 vault_430', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.748,-1.146,-6.681,-6.279,15.966,16.968, /
&OBST ID='F0 vault_431', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.948,-2.946,1.519,1.721,15.966,16.968, /
&OBST ID='F0 vault_432', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.948,-16.746,9.719,9.921,15.966,16.568, /
&OBST ID='F0 vault_433', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.052,17.254,9.719,9.921,15.966,16.368, /
&OBST ID='F0 vault_434', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.348,-18.146,-2.281,-1.679,15.966,16.168, /
&OBST ID='F0 vault_435', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.748,-11.146,-18.481,-18.279,15.966,16.568, /
&OBST ID='F0 vault_436', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.348,16.454,11.519,12.321,15.966,16.968, /
&OBST ID='F0 vault_437', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.148,-15.946,-17.081,-16.879,15.966,16.368, /
&OBST ID='F0 vault_438', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.852,17.054,10.919,11.121,15.966,16.168, /
&OBST ID='F0 vault_439', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.852,17.054,10.319,10.721,15.966,16.568, /
&OBST ID='F0 vault_440', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.652,21.254,-0.281,0.121,15.966,16.968, /
&OBST ID='F0 vault_441', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.148,-3.546,-5.081,-4.879,15.966,16.968, /
&OBST ID='F0 vault_442', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.348,-17.146,-10.681,-10.479,15.966,16.568, /
&OBST ID='F0 vault_443', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.148,-15.946,13.919,14.121,15.966,16.168, /
&OBST ID='F0 vault_444', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.548,-10.346,21.919,22.121,15.966,16.568, /
&OBST ID='F0 vault_445', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.652,4.454,-21.681,-21.479,15.966,16.968, /
&OBST ID='F0 vault_446', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.348,-1.146,-6.081,-5.879,15.966,16.368, /
&OBST ID='F0 vault_447', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.252,17.454,8.519,8.921,15.966,16.368, /
&OBST ID='F0 vault_448', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.452,21.654,-4.881,-3.679,15.966,16.768, /
&OBST ID='F0 vault_449', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.348,18.854,-15.281,-14.279,15.966,16.968, /
&OBST ID='F0 vault_450', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.548,-16.346,11.519,11.721,15.966,16.768, /
&OBST ID='F0 vault_451', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.748,-17.546,-8.481,-8.279,15.966,16.768, /
&OBST ID='F0 vault_452', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.748,13.054,-17.881,-17.679,15.966,16.968, /
&OBST ID='F0 vault_453', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.948,-14.746,19.319,19.521,15.966,16.768, /
&OBST ID='F0 vault_454', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.052,14.454,-17.881,-17.679,15.966,16.168, /
&OBST ID='F0 vault_455', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.052,10.254,-18.681,-18.479,15.966,16.168, /
&OBST ID='F0 vault_456', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.548,-14.346,9.519,9.721,16.766,16.968, /
&OBST ID='F0 vault_457', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.948,-3.146,-0.681,-0.479,15.966,16.968, /
&OBST ID='F0 vault_458', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.052,17.254,9.119,9.521,15.966,16.768, /
&OBST ID='F0 vault_459', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.652,2.854,17.919,18.121,15.966,16.568, /
&OBST ID='F0 vault_460', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.852,6.254,17.519,17.721,15.966,16.568, /
&OBST ID='F0 vault_461', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.948,-16.746,-12.881,-12.679,15.966,16.368, /
&OBST ID='F0 vault_462', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.148,-8.946,21.119,21.321,15.966,16.768, /
&OBST ID='F0 vault_463', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.348,-18.146,-6.081,-5.879,15.966,16.168, /
&OBST ID='F0 vault_464', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.548,-1.146,18.519,18.721,15.966,16.168, /
&OBST ID='F0 vault_465', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.148,-13.946,9.719,9.921,15.966,16.568, /
&OBST ID='F0 vault_466', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.148,18.854,-8.281,-8.079,15.966,16.968, /
&OBST ID='F0 vault_467', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.052,13.454,16.719,16.921,15.966,16.568, /
&OBST ID='F0 vault_468', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.348,16.254,12.319,12.521,15.966,16.968, /
&OBST ID='F0 vault_469', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.548,-6.946,19.119,19.321,15.966,16.168, /
&OBST ID='F0 vault_470', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.652,19.054,-16.881,-16.679,15.966,16.368, /
&OBST ID='F0 vault_471', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.548,-16.346,11.919,12.121,15.966,16.168, /
&OBST ID='F0 vault_472', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.348,-16.146,12.919,13.121,15.966,16.168, /
&OBST ID='F0 vault_473', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.148,-12.946,9.519,9.721,16.166,16.968, /
&OBST ID='F0 vault_474', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.748,-14.546,9.519,9.721,15.966,16.968, /
&OBST ID='F0 vault_475', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.948,-13.546,5.519,5.721,15.966,16.968, /
&OBST ID='F0 vault_476', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.148,-14.946,18.519,18.721,15.966,16.568, /
&OBST ID='F0 vault_477', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.148,-15.946,-17.281,-17.079,15.966,16.168, /
&OBST ID='F0 vault_478', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.548,18.854,-9.281,-8.679,15.966,16.968, /
&OBST ID='F0 vault_479', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.652,18.254,-16.881,-16.679,15.966,16.768, /
&OBST ID='F0 vault_480', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.148,4.454,-21.281,-19.479,15.966,16.968, /
&OBST ID='F0 vault_481', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.348,-18.146,-3.081,-2.479,15.966,16.168, /
&OBST ID='F0 vault_482', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.852,7.054,7.919,8.121,16.766,16.968, /
&OBST ID='F0 vault_483', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.748,4.854,8.119,8.521,15.966,16.968, /
&OBST ID='F0 vault_484', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.148,-14.946,18.919,19.121,15.966,16.168, /
&OBST ID='F0 vault_485', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.548,-0.946,-7.481,-7.079,15.966,16.968, /
&OBST ID='F0 vault_486', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.748,-9.546,21.719,21.921,15.966,16.768, /
&OBST ID='F0 vault_487', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.652,17.854,5.319,6.321,15.966,16.968, /
&OBST ID='F0 vault_488', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.252,3.654,17.919,18.121,15.966,16.168, /
&OBST ID='F0 vault_489', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.252,19.454,-5.081,-4.879,15.966,16.168, /
&OBST ID='F0 vault_490', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.148,-0.946,-6.481,-6.279,15.966,16.168, /
&OBST ID='F0 vault_491', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.748,-3.346,18.719,18.921,15.966,16.368, /
&OBST ID='F0 vault_492', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.948,-2.946,18.519,18.721,15.966,16.968, /
&OBST ID='F0 vault_493', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.948,-2.346,18.519,18.721,15.966,16.768, /
&OBST ID='F0 vault_494', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.948,-1.146,-6.281,-6.079,15.966,16.968, /
&OBST ID='F0 vault_495', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.852,18.454,2.119,3.121,15.966,16.968, /
&OBST ID='F0 vault_496', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.748,-14.946,7.119,7.521,15.966,16.968, /
&OBST ID='F0 vault_497', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.852,16.054,15.319,15.521,15.966,16.368, /
&OBST ID='F0 vault_498', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.348,-2.546,6.719,6.921,15.966,16.968, /
&OBST ID='F0 vault_499', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.948,16.654,-17.081,-16.879,15.966,16.968, /
&OBST ID='F0 vault_500', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.852,17.054,10.719,10.921,15.966,16.368, /
! F0 walls, from voxelization (1044 voxels, voxel size is 0.200), in 1.504 s
&OBST ID='F0 walls_0', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.112,-9.310,19.436,19.638,12.917,15.919, /
&OBST ID='F0 walls_1', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.288,12.490,7.636,7.838,12.917,15.919, /
&OBST ID='F0 walls_2', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.512,-17.910,2.036,2.438,12.917,14.519, /
&OBST ID='F0 walls_3', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.712,-5.510,8.236,8.438,12.917,15.919, /
&OBST ID='F0 walls_4', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.688,16.890,11.836,12.038,15.517,15.919, /
&OBST ID='F0 walls_5', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.712,-14.910,5.436,5.838,12.917,15.919, /
&OBST ID='F0 walls_6', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.912,-14.710,-12.564,-12.362,12.917,15.919, /
&OBST ID='F0 walls_7', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.512,-18.510,2.036,2.638,12.917,15.919, /
&OBST ID='F0 walls_8', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.288,17.490,9.036,9.238,12.917,14.319, /
&OBST ID='F0 walls_9', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=20.288,21.690,-3.564,-2.762,12.917,14.519, /
&OBST ID='F0 walls_10', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.712,-6.710,-16.364,-15.962,12.917,15.919, /
&OBST ID='F0 walls_11', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.912,-15.710,6.836,7.038,12.917,15.919, /
&OBST ID='F0 walls_12', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.112,-15.910,7.236,7.438,12.917,14.519, /
&OBST ID='F0 walls_13', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.112,-0.510,17.836,18.638,15.517,15.919, /
&OBST ID='F0 walls_14', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.112,-18.710,5.636,5.838,12.917,15.919, /
&OBST ID='F0 walls_15', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.912,-4.310,14.636,14.838,12.917,15.919, /
&OBST ID='F0 walls_16', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.888,8.490,-8.964,-7.762,12.917,15.919, /
&OBST ID='F0 walls_17', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.512,-10.110,-16.364,-16.162,15.517,15.919, /
&OBST ID='F0 walls_18', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.112,-9.910,7.436,7.838,12.917,15.919, /
&OBST ID='F0 walls_19', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.712,-3.310,-0.364,0.038,15.517,15.919, /
&OBST ID='F0 walls_20', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.288,1.690,-9.564,-8.562,12.917,15.919, /
&OBST ID='F0 walls_21', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.288,14.690,-16.964,-16.562,12.917,14.519, /
&OBST ID='F0 walls_22', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.088,19.290,1.636,1.838,12.917,13.719, /
&OBST ID='F0 walls_23', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.112,-14.910,7.836,8.038,12.917,15.919, /
&OBST ID='F0 walls_24', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.312,-10.110,-18.764,-18.562,12.917,14.119, /
&OBST ID='F0 walls_25', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.488,17.890,-1.364,-0.362,12.917,15.919, /
&OBST ID='F0 walls_26', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.312,-4.110,-5.164,-4.762,12.917,15.919, /
&OBST ID='F0 walls_27', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.712,-5.310,11.036,11.838,12.917,15.919, /
&OBST ID='F0 walls_28', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.712,-11.510,-18.564,-18.362,12.917,15.919, /
&OBST ID='F0 walls_29', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.112,-12.110,7.636,7.838,12.917,15.919, /
&OBST ID='F0 walls_30', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.912,-11.910,14.436,15.038,12.917,15.919, /
&OBST ID='F0 walls_31', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.288,19.490,-5.164,-4.962,12.917,13.319, /
&OBST ID='F0 walls_32', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.688,13.890,-9.164,-8.562,15.517,15.919, /
&OBST ID='F0 walls_33', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.312,-1.110,-19.764,-18.962,12.917,14.119, /
&OBST ID='F0 walls_34', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.912,1.690,16.236,16.438,12.917,15.919, /
&OBST ID='F0 walls_35', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.112,-13.910,-18.764,-18.562,12.917,13.319, /
&OBST ID='F0 walls_36', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.912,-8.510,-5.564,-5.162,12.917,15.919, /
&OBST ID='F0 walls_37', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.912,-7.510,2.436,2.838,12.917,15.919, /
&OBST ID='F0 walls_38', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.312,-15.110,6.836,7.438,14.917,15.919, /
&OBST ID='F0 walls_39', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.888,11.690,1.036,1.238,15.517,15.919, /
&OBST ID='F0 walls_40', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=20.288,20.690,-2.764,-2.562,12.917,14.519, /
&OBST ID='F0 walls_41', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.912,-6.710,-18.964,-18.762,12.917,14.319, /
&OBST ID='F0 walls_42', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.112,-1.710,18.636,18.838,12.917,14.519, /
&OBST ID='F0 walls_43', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.488,10.690,-18.764,-18.562,12.917,13.119, /
&OBST ID='F0 walls_44', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.512,-15.710,7.436,7.638,15.517,15.919, /
&OBST ID='F0 walls_45', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.712,-11.510,5.036,5.238,12.917,15.919, /
&OBST ID='F0 walls_46', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=20.288,20.690,-2.764,-2.562,15.517,15.919, /
&OBST ID='F0 walls_47', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.488,19.090,-11.364,-9.162,12.917,15.919, /
&OBST ID='F0 walls_48', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.688,4.490,17.836,18.038,12.917,15.919, /
&OBST ID='F0 walls_49', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.512,-15.710,7.436,7.638,12.917,14.519, /
&OBST ID='F0 walls_50', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.512,-15.710,-2.764,-2.562,12.917,14.519, /
&OBST ID='F0 walls_51', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.712,-7.510,-11.764,-11.162,12.917,15.919, /
&OBST ID='F0 walls_52', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.288,5.090,8.436,8.638,12.917,15.919, /
&OBST ID='F0 walls_53', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.488,7.690,-17.964,-17.162,12.917,14.519, /
&OBST ID='F0 walls_54', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.512,-16.310,1.036,1.238,16.117,16.519, /
&OBST ID='F0 walls_55', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.312,-1.110,-6.164,-5.962,12.917,15.919, /
&OBST ID='F0 walls_56', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.112,-6.710,8.236,8.438,15.517,15.919, /
&OBST ID='F0 walls_57', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.312,-12.910,6.836,7.438,12.917,14.519, /
&OBST ID='F0 walls_58', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.888,1.890,8.436,8.638,12.917,15.919, /
&OBST ID='F0 walls_59', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.288,18.490,4.236,4.438,12.917,13.319, /
&OBST ID='F0 walls_60', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.112,-13.910,18.436,19.238,12.917,15.919, /
&OBST ID='F0 walls_61', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.488,5.890,13.036,13.438,12.917,15.919, /
&OBST ID='F0 walls_62', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.112,-0.310,18.436,18.638,12.917,14.519, /
&OBST ID='F0 walls_63', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.712,-8.310,-3.364,-2.762,12.917,15.919, /
&OBST ID='F0 walls_64', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.912,-9.110,19.836,20.638,12.917,15.919, /
&OBST ID='F0 walls_65', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.488,1.690,18.236,18.438,14.317,15.919, /
&OBST ID='F0 walls_66', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.112,-14.910,7.436,7.838,12.917,13.919, /
&OBST ID='F0 walls_67', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.112,-3.910,-3.564,-3.362,12.917,14.519, /
&OBST ID='F0 walls_68', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.688,11.490,5.436,6.438,12.917,14.519, /
&OBST ID='F0 walls_69', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.312,-2.910,2.636,2.838,15.517,15.919, /
&OBST ID='F0 walls_70', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.512,-4.310,8.236,8.438,15.517,15.919, /
&OBST ID='F0 walls_71', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.688,11.090,5.236,5.438,12.917,15.919, /
&OBST ID='F0 walls_72', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.312,-7.110,-18.964,-18.762,12.917,13.919, /
&OBST ID='F0 walls_73', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.712,-8.110,-1.164,-0.962,12.917,15.919, /
&OBST ID='F0 walls_74', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.312,-8.510,-4.564,-4.162,12.917,15.919, /
&OBST ID='F0 walls_75', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.088,11.090,-16.164,-15.362,12.917,15.919, /
&OBST ID='F0 walls_76', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.088,14.490,-16.364,-15.562,15.517,15.919, /
&OBST ID='F0 walls_77', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.512,-4.110,-8.564,-8.362,12.917,15.919, /
&OBST ID='F0 walls_78', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.288,19.090,-6.164,-5.962,12.917,15.919, /
&OBST ID='F0 walls_79', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.912,-6.710,-15.964,-15.362,12.917,15.919, /
&OBST ID='F0 walls_80', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.512,-19.110,2.636,2.838,12.917,15.919, /
&OBST ID='F0 walls_81', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.688,2.890,18.036,18.238,15.517,15.919, /
&OBST ID='F0 walls_82', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.312,-10.110,-4.164,-3.962,12.917,15.919, /
&OBST ID='F0 walls_83', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.912,-8.710,-5.964,-5.562,12.917,15.919, /
&OBST ID='F0 walls_84', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.112,-15.910,-17.564,-17.362,14.117,15.919, /
&OBST ID='F0 walls_85', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.912,-9.510,6.636,6.838,12.917,15.919, /
&OBST ID='F0 walls_86', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.312,-12.310,9.236,9.438,12.917,15.919, /
&OBST ID='F0 walls_87', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.088,1.290,14.636,15.238,12.917,15.919, /
&OBST ID='F0 walls_88', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=20.288,21.690,-2.564,-0.362,12.917,15.919, /
&OBST ID='F0 walls_89', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.888,13.290,-16.764,-16.562,12.917,15.919, /
&OBST ID='F0 walls_90', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.288,1.690,-8.164,-7.962,12.917,15.919, /
&OBST ID='F0 walls_91', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.112,-15.110,2.036,2.238,15.517,15.919, /
&OBST ID='F0 walls_92', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.512,-4.510,-18.364,-17.362,12.917,15.919, /
&OBST ID='F0 walls_93', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.712,-8.910,20.836,21.238,12.917,15.919, /
&OBST ID='F0 walls_94', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.088,15.290,-17.764,-17.562,12.917,14.119, /
&OBST ID='F0 walls_95', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.712,-7.310,17.436,18.238,12.917,14.519, /
&OBST ID='F0 walls_96', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.112,-14.510,-12.364,-12.162,12.917,15.919, /
&OBST ID='F0 walls_97', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.712,-13.510,11.036,11.438,12.917,15.919, /
&OBST ID='F0 walls_98', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.912,-16.710,1.436,1.638,15.517,15.919, /
&OBST ID='F0 walls_99', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.288,4.490,-21.164,-20.562,12.917,15.919, /
&OBST ID='F0 walls_100', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.488,8.690,-11.364,-11.162,15.517,15.919, /
&OBST ID='F0 walls_101', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.112,-8.910,19.436,19.638,12.917,13.519, /
&OBST ID='F0 walls_102', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.912,-4.710,-7.764,-7.562,15.517,15.919, /
&OBST ID='F0 walls_103', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.688,18.290,-6.164,-5.962,12.917,14.519, /
&OBST ID='F0 walls_104', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.312,-9.510,9.036,9.238,12.917,15.919, /
&OBST ID='F0 walls_105', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.712,-4.110,15.436,15.638,12.917,15.919, /
&OBST ID='F0 walls_106', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.712,-11.710,15.236,15.438,12.917,15.919, /
&OBST ID='F0 walls_107', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.688,18.290,-6.164,-5.962,15.517,15.919, /
&OBST ID='F0 walls_108', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.688,19.090,-14.564,-13.162,12.917,15.919, /
&OBST ID='F0 walls_109', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.688,11.490,3.036,3.838,12.917,15.919, /
&OBST ID='F0 walls_110', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.712,-7.310,3.236,3.638,12.917,15.919, /
&OBST ID='F0 walls_111', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.512,-8.310,-2.764,-1.362,12.917,15.919, /
&OBST ID='F0 walls_112', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.312,-5.110,19.036,19.238,14.317,15.919, /
&OBST ID='F0 walls_113', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.512,-3.310,7.636,8.038,12.917,15.919, /
&OBST ID='F0 walls_114', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.712,2.090,8.036,8.238,12.917,15.919, /
&OBST ID='F0 walls_115', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.112,-5.510,19.036,19.238,12.917,15.919, /
&OBST ID='F0 walls_116', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.088,4.290,-21.764,-21.562,12.917,14.119, /
&OBST ID='F0 walls_117', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.112,-1.110,16.436,16.638,12.917,14.519, /
&OBST ID='F0 walls_118', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.912,-3.710,-3.364,-2.762,12.917,14.519, /
&OBST ID='F0 walls_119', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.712,-5.910,8.836,9.638,12.917,15.919, /
&OBST ID='F0 walls_120', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.112,-3.710,-2.764,-2.562,12.917,14.519, /
&OBST ID='F0 walls_121', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.312,-15.510,-1.364,-0.962,12.917,15.919, /
&OBST ID='F0 walls_122', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.688,2.690,-8.764,-8.562,12.917,14.519, /
&OBST ID='F0 walls_123', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.912,-3.710,-3.364,-2.762,15.517,15.919, /
&OBST ID='F0 walls_124', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.112,-13.910,3.836,4.038,12.917,15.919, /
&OBST ID='F0 walls_125', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.088,11.890,-6.564,-5.762,12.917,14.519, /
&OBST ID='F0 walls_126', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.488,5.690,11.236,11.838,12.917,15.919, /
&OBST ID='F0 walls_127', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.112,-4.510,-3.764,-3.562,15.517,15.919, /
&OBST ID='F0 walls_128', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.288,17.690,7.436,7.838,12.917,15.919, /
&OBST ID='F0 walls_129', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.288,5.890,12.636,13.038,12.917,15.919, /
&OBST ID='F0 walls_130', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.712,-17.310,-0.364,-0.162,15.917,16.519, /
&OBST ID='F0 walls_131', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.112,-15.710,4.236,4.638,12.917,15.919, /
&OBST ID='F0 walls_132', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.712,-8.910,16.836,17.038,12.917,15.919, /
&OBST ID='F0 walls_133', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.312,-17.310,-2.564,-2.362,12.917,15.919, /
&OBST ID='F0 walls_134', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.088,21.690,-0.364,-0.162,12.917,15.919, /
&OBST ID='F0 walls_135', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.888,11.690,-1.364,-0.962,12.917,15.919, /
&OBST ID='F0 walls_136', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.912,-8.710,21.436,21.638,12.917,13.719, /
&OBST ID='F0 walls_137', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.688,14.090,-17.964,-17.762,12.917,14.519, /
&OBST ID='F0 walls_138', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.888,6.690,-18.764,-18.162,12.917,15.919, /
&OBST ID='F0 walls_139', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.712,-3.310,7.036,7.238,12.917,14.519, /
&OBST ID='F0 walls_140', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.888,11.690,-3.164,-2.562,12.917,15.919, /
&OBST ID='F0 walls_141', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.112,-14.510,9.036,9.438,12.917,15.919, /
&OBST ID='F0 walls_142', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.312,-4.510,-6.364,-5.962,12.917,15.919, /
&OBST ID='F0 walls_143', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.912,-5.510,8.036,8.238,12.917,15.919, /
&OBST ID='F0 walls_144', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.912,-1.510,-5.764,-5.562,15.517,15.919, /
&OBST ID='F0 walls_145', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.488,10.890,-10.964,-10.762,15.517,15.919, /
&OBST ID='F0 walls_146', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.512,-5.710,9.836,10.038,12.917,15.919, /
&OBST ID='F0 walls_147', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.088,2.290,-17.964,-17.562,15.517,15.919, /
&OBST ID='F0 walls_148', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.688,4.290,-8.764,-7.962,12.917,15.919, /
&OBST ID='F0 walls_149', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.488,14.690,-17.564,-16.962,12.917,14.519, /
&OBST ID='F0 walls_150', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.312,-14.910,2.636,2.838,15.517,15.919, /
&OBST ID='F0 walls_151', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.512,-3.310,0.636,1.038,12.917,15.919, /
&OBST ID='F0 walls_152', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.112,-3.910,-3.764,-3.562,15.517,15.919, /
&OBST ID='F0 walls_153', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.888,16.090,15.436,15.838,12.917,15.919, /
&OBST ID='F0 walls_154', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.488,18.690,3.236,3.438,12.917,13.119, /
&OBST ID='F0 walls_155', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.312,-11.710,-3.964,-3.762,12.917,15.919, /
&OBST ID='F0 walls_156', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.712,-13.310,5.636,5.838,12.917,14.519, /
&OBST ID='F0 walls_157', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.288,3.690,-21.764,-21.562,12.917,13.519, /
&OBST ID='F0 walls_158', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.488,3.690,17.036,18.038,12.917,14.519, /
&OBST ID='F0 walls_159', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.312,-2.110,17.836,18.838,12.917,15.919, /
&OBST ID='F0 walls_160', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.688,14.490,-15.564,-15.362,15.517,15.919, /
&OBST ID='F0 walls_161', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.488,18.490,3.436,3.638,12.917,14.519, /
&OBST ID='F0 walls_162', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=20.288,21.090,-0.364,-0.162,12.917,14.519, /
&OBST ID='F0 walls_163', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.488,3.690,17.036,18.038,15.517,15.919, /
&OBST ID='F0 walls_164', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.912,-4.310,-2.764,-2.562,15.517,15.919, /
&OBST ID='F0 walls_165', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.712,0.890,-21.364,-21.162,12.917,15.919, /
&OBST ID='F0 walls_166', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.288,17.090,10.836,11.038,12.917,15.919, /
&OBST ID='F0 walls_167', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.688,16.890,12.036,12.238,12.917,14.319, /
&OBST ID='F0 walls_168', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.512,0.090,12.636,12.838,15.517,15.919, /
&OBST ID='F0 walls_169', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.888,19.890,-4.964,-4.762,12.917,15.919, /
&OBST ID='F0 walls_170', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.088,11.490,-5.764,-5.562,12.917,15.919, /
&OBST ID='F0 walls_171', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.688,9.890,-9.364,-8.962,15.517,15.919, /
&OBST ID='F0 walls_172', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.088,2.290,-18.164,-17.962,15.517,15.919, /
&OBST ID='F0 walls_173', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.288,17.490,9.436,9.638,12.917,13.319, /
&OBST ID='F0 walls_174', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.512,-5.310,19.036,19.238,13.717,15.919, /
&OBST ID='F0 walls_175', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.512,-4.710,-7.964,-7.762,12.917,15.919, /
&OBST ID='F0 walls_176', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.688,19.090,-14.964,-14.762,12.917,15.919, /
&OBST ID='F0 walls_177', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.912,-3.710,-2.564,-1.962,12.917,15.919, /
&OBST ID='F0 walls_178', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.688,17.890,-17.164,-16.962,12.917,15.919, /
&OBST ID='F0 walls_179', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.312,-15.710,7.636,7.838,15.517,15.919, /
&OBST ID='F0 walls_180', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.288,19.490,0.636,0.838,12.917,15.919, /
&OBST ID='F0 walls_181', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.912,-15.710,-6.364,-6.162,12.917,14.519, /
&OBST ID='F0 walls_182', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.912,-1.510,-6.364,-6.162,15.517,15.919, /
&OBST ID='F0 walls_183', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-12.912,-10.510,4.836,5.038,12.917,15.919, /
&OBST ID='F0 walls_184', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.512,-8.510,-5.164,-4.962,12.917,15.919, /
&OBST ID='F0 walls_185', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.112,-1.310,-6.164,-5.762,12.917,14.519, /
&OBST ID='F0 walls_186', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.088,12.290,-18.364,-18.162,12.917,14.119, /
&OBST ID='F0 walls_187', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.112,1.290,-17.364,-16.962,12.917,15.919, /
&OBST ID='F0 walls_188', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.312,-4.110,2.836,3.038,15.517,15.919, /
&OBST ID='F0 walls_189', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.488,17.690,-17.364,-17.162,12.917,13.519, /
&OBST ID='F0 walls_190', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.288,2.290,-17.564,-16.962,15.517,15.919, /
&OBST ID='F0 walls_191', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.512,-4.710,-7.364,-6.562,15.517,15.919, /
&OBST ID='F0 walls_192', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.512,-2.110,7.036,7.238,15.517,15.919, /
&OBST ID='F0 walls_193', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.688,13.090,-18.164,-17.962,12.917,15.919, /
&OBST ID='F0 walls_194', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.112,-11.110,18.236,18.438,12.917,15.919, /
&OBST ID='F0 walls_195', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.088,14.290,-17.964,-17.762,12.917,14.319, /
&OBST ID='F0 walls_196', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.888,16.690,11.436,11.638,12.917,14.519, /
&OBST ID='F0 walls_197', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.288,8.490,-17.164,-15.962,15.517,15.919, /
&OBST ID='F0 walls_198', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.912,-7.310,16.836,17.438,12.917,14.519, /
&OBST ID='F0 walls_199', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.512,-4.910,8.436,8.638,15.517,15.919, /
&OBST ID='F0 walls_200', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=21.688,21.890,-4.764,-4.562,12.917,13.519, /
&OBST ID='F0 walls_201', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.688,15.090,-17.764,-17.562,12.917,15.919, /
&OBST ID='F0 walls_202', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.912,-10.510,3.236,3.438,15.517,15.919, /
&OBST ID='F0 walls_203', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.912,-8.710,21.236,21.438,12.917,13.119, /
&OBST ID='F0 walls_204', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.912,-11.510,-18.364,-17.362,12.917,15.919, /
&OBST ID='F0 walls_205', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.888,8.490,-11.164,-10.162,15.517,15.919, /
&OBST ID='F0 walls_206', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.912,-3.310,-5.164,-4.962,12.917,15.919, /
&OBST ID='F0 walls_207', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.512,0.690,13.036,13.238,12.917,15.919, /
&OBST ID='F0 walls_208', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.688,11.490,4.436,5.238,12.917,15.919, /
&OBST ID='F0 walls_209', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.912,-8.710,17.436,18.238,12.917,15.919, /
&OBST ID='F0 walls_210', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.088,11.290,-18.564,-18.362,12.917,13.919, /
&OBST ID='F0 walls_211', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.912,-8.510,-4.764,-4.562,12.917,15.919, /
&OBST ID='F0 walls_212', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.088,10.290,-18.764,-18.562,12.917,14.119, /
&OBST ID='F0 walls_213', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.712,-15.310,6.836,7.038,15.117,15.919, /
&OBST ID='F0 walls_214', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.112,-3.910,-4.764,-3.762,12.917,15.919, /
&OBST ID='F0 walls_215', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.912,-8.710,-6.164,-5.962,15.517,15.919, /
&OBST ID='F0 walls_216', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.512,-3.110,-17.364,-16.562,15.517,15.919, /
&OBST ID='F0 walls_217', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.512,-8.310,19.036,19.238,14.917,15.919, /
&OBST ID='F0 walls_218', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=20.288,21.690,-3.564,-2.762,15.517,15.919, /
&OBST ID='F0 walls_219', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.112,-18.910,4.636,5.638,12.917,15.919, /
&OBST ID='F0 walls_220', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.312,-4.710,13.236,13.438,12.917,15.919, /
&OBST ID='F0 walls_221', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.312,-0.310,10.036,10.238,12.917,15.919, /
&OBST ID='F0 walls_222', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.912,-1.110,16.636,17.038,12.917,14.519, /
&OBST ID='F0 walls_223', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.312,-1.910,-5.364,-5.162,12.917,15.919, /
&OBST ID='F0 walls_224', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.288,13.490,-18.164,-17.962,12.917,13.919, /
&OBST ID='F0 walls_225', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=18.088,18.290,5.236,5.438,12.917,13.319, /
&OBST ID='F0 walls_226', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.088,14.290,10.836,11.038,15.517,15.919, /
&OBST ID='F0 walls_227', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.888,8.490,-11.364,-11.162,12.917,15.919, /
&OBST ID='F0 walls_228', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.888,17.090,11.036,11.238,12.917,14.319, /
&OBST ID='F0 walls_229', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.488,16.690,13.036,13.238,12.917,13.919, /
&OBST ID='F0 walls_230', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.512,-7.910,6.836,7.038,15.517,15.919, /
&OBST ID='F0 walls_231', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.512,2.490,17.836,18.038,12.917,15.919, /
&OBST ID='F0 walls_232', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.488,11.690,17.036,17.238,12.917,13.319, /
&OBST ID='F0 walls_233', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.712,-5.710,9.636,9.838,12.917,15.919, /
&OBST ID='F0 walls_234', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.512,-3.310,2.636,2.838,12.917,15.919, /
&OBST ID='F0 walls_235', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.512,-0.310,9.636,10.038,12.917,15.919, /
&OBST ID='F0 walls_236', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.312,-4.510,-17.364,-16.562,12.917,15.919, /
&OBST ID='F0 walls_237', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.688,11.490,5.436,6.438,15.517,15.919, /
&OBST ID='F0 walls_238', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.912,-9.910,17.036,18.038,15.517,15.919, /
&OBST ID='F0 walls_239', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.688,8.090,-19.164,-18.962,12.917,13.719, /
&OBST ID='F0 walls_240', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.312,-18.110,1.436,1.638,15.517,15.919, /
&OBST ID='F0 walls_241', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.712,-2.510,6.636,6.838,15.517,15.919, /
&OBST ID='F0 walls_242', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.488,16.290,13.636,14.038,12.917,15.919, /
&OBST ID='F0 walls_243', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.112,-9.910,18.036,18.238,15.517,15.919, /
&OBST ID='F0 walls_244', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.912,0.290,-9.564,-7.962,15.517,15.919, /
&OBST ID='F0 walls_245', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.288,9.490,-18.964,-18.762,12.917,13.319, /
&OBST ID='F0 walls_246', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=12.288,12.490,-18.364,-18.162,12.917,13.919, /
&OBST ID='F0 walls_247', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.512,-15.710,-2.764,-2.562,15.517,15.919, /
&OBST ID='F0 walls_248', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.312,-16.510,-0.364,-0.162,16.117,16.519, /
&OBST ID='F0 walls_249', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.688,7.690,-18.764,-17.962,12.917,14.519, /
&OBST ID='F0 walls_250', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.888,7.690,-18.964,-18.762,12.917,14.519, /
&OBST ID='F0 walls_251', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.512,-19.310,2.836,3.238,12.917,15.919, /
&OBST ID='F0 walls_252', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.688,13.090,-16.164,-15.962,12.917,15.919, /
&OBST ID='F0 walls_253', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.112,-12.110,14.036,14.238,12.917,15.919, /
&OBST ID='F0 walls_254', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.688,7.690,-18.764,-17.962,15.517,15.919, /
&OBST ID='F0 walls_255', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.512,-16.510,-0.164,0.038,16.117,16.519, /
&OBST ID='F0 walls_256', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=14.888,17.890,6.636,7.238,12.917,15.919, /
&OBST ID='F0 walls_257', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.112,-14.910,7.436,7.838,14.917,15.919, /
&OBST ID='F0 walls_258', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.712,-3.510,18.836,19.038,12.917,14.319, /
&OBST ID='F0 walls_259', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.712,-0.310,7.636,7.838,12.917,15.919, /
&OBST ID='F0 walls_260', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.912,-8.510,1.036,1.238,15.517,15.919, /
&OBST ID='F0 walls_261', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.888,11.290,-1.564,-1.362,12.917,15.919, /
&OBST ID='F0 walls_262', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.512,-17.910,2.036,2.438,15.517,15.919, /
&OBST ID='F0 walls_263', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.312,-2.110,16.436,16.638,12.917,15.919, /
&OBST ID='F0 walls_264', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.312,-10.710,-18.764,-18.562,12.917,13.719, /
&OBST ID='F0 walls_265', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.712,0.490,12.036,12.638,15.517,15.919, /
&OBST ID='F0 walls_266', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.888,11.690,-2.564,-1.562,12.917,14.519, /
&OBST ID='F0 walls_267', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.888,10.690,-10.764,-9.162,12.917,15.919, /
&OBST ID='F0 walls_268', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.288,16.090,15.036,15.238,12.917,15.919, /
&OBST ID='F0 walls_269', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.112,-8.510,18.236,19.438,12.917,15.919, /
&OBST ID='F0 walls_270', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.088,18.890,1.636,2.038,12.917,15.919, /
&OBST ID='F0 walls_271', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.688,19.290,-5.164,-4.962,12.917,14.519, /
&OBST ID='F0 walls_272', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.888,7.090,-19.364,-19.162,15.517,15.919, /
&OBST ID='F0 walls_273', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=19.488,21.490,1.636,1.838,12.917,15.919, /
&OBST ID='F0 walls_274', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.888,11.490,0.236,0.838,12.917,15.919, /
&OBST ID='F0 walls_275', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.112,-0.310,-20.564,-18.962,12.917,15.919, /
&OBST ID='F0 walls_276', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.112,-3.910,-3.564,-3.362,15.517,15.919, /
&OBST ID='F0 walls_277', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.912,-15.710,-6.364,-6.162,15.517,15.919, /
&OBST ID='F0 walls_278', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.312,-9.110,16.636,16.838,12.917,15.919, /
&OBST ID='F0 walls_279', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.512,-7.310,-18.964,-18.762,12.917,13.719, /
&OBST ID='F0 walls_280', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.688,5.490,-7.964,-7.762,15.517,15.919, /
&OBST ID='F0 walls_281', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.688,10.890,-18.564,-18.362,12.917,15.919, /
&OBST ID='F0 walls_282', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.888,12.690,8.636,8.838,12.917,15.919, /
&OBST ID='F0 walls_283', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.712,1.290,7.836,8.038,12.917,15.919, /
&OBST ID='F0 walls_284', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.912,-14.510,-12.964,-12.762,15.517,15.919, /
&OBST ID='F0 walls_285', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.112,-12.510,13.236,13.638,12.917,15.919, /
&OBST ID='F0 walls_286', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.088,10.890,-12.964,-12.162,12.917,15.919, /
&OBST ID='F0 walls_287', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.712,-7.510,-18.964,-18.762,12.917,13.519, /
&OBST ID='F0 walls_288', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.088,8.690,-13.764,-13.362,15.517,15.919, /
&OBST ID='F0 walls_289', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.512,-18.110,1.636,2.038,12.917,14.519, /
&OBST ID='F0 walls_290', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-13.912,-11.310,-18.764,-18.562,12.917,13.519, /
&OBST ID='F0 walls_291', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.312,-11.710,22.236,22.438,12.917,15.919, /
&OBST ID='F0 walls_292', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.288,5.490,10.036,10.238,12.917,15.919, /
&OBST ID='F0 walls_293', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.912,-7.710,1.436,2.438,12.917,15.919, /
&OBST ID='F0 walls_294', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.888,8.490,-10.164,-9.562,12.917,15.919, /
&OBST ID='F0 walls_295', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.912,-3.310,5.636,5.838,15.517,15.919, /
&OBST ID='F0 walls_296', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.312,-15.710,-2.364,-1.562,12.917,14.519, /
&OBST ID='F0 walls_297', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.888,11.490,-0.964,-0.562,12.917,15.919, /
&OBST ID='F0 walls_298', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.512,-16.510,0.236,0.838,16.117,16.719, /
&OBST ID='F0 walls_299', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.888,6.090,14.636,15.238,12.917,15.919, /
&OBST ID='F0 walls_300', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.112,-7.110,-14.364,-13.962,12.917,15.919, /
&OBST ID='F0 walls_301', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.312,-15.710,-2.364,-1.562,15.517,15.919, /
&OBST ID='F0 walls_302', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.688,0.890,-21.564,-21.362,12.917,13.319, /
&OBST ID='F0 walls_303', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.512,-8.310,19.236,19.438,14.717,15.919, /
&OBST ID='F0 walls_304', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.312,-0.310,-18.364,-17.762,12.917,15.919, /
&OBST ID='F0 walls_305', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.688,2.890,-9.564,-8.762,15.517,15.919, /
&OBST ID='F0 walls_306', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-1.512,-1.110,-6.364,-6.162,12.917,15.919, /
&OBST ID='F0 walls_307', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-10.312,-5.910,-16.564,-16.362,12.917,15.919, /
&OBST ID='F0 walls_308', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.088,11.090,-14.964,-14.362,12.917,15.919, /
&OBST ID='F0 walls_309', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.712,-8.910,21.436,21.638,12.917,15.919, /
&OBST ID='F0 walls_310', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.312,-3.110,2.036,2.638,15.517,15.919, /
&OBST ID='F0 walls_311', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=1.688,2.890,-9.564,-8.762,12.917,14.519, /
&OBST ID='F0 walls_312', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.688,11.490,6.436,7.638,12.917,15.919, /
&OBST ID='F0 walls_313', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.088,17.490,2.236,2.438,15.517,15.919, /
&OBST ID='F0 walls_314', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.488,10.490,3.636,3.838,12.917,15.919, /
&OBST ID='F0 walls_315', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.712,-18.510,1.836,2.038,12.917,15.919, /
&OBST ID='F0 walls_316', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.488,16.690,-17.564,-17.362,12.917,13.319, /
&OBST ID='F0 walls_317', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.712,-3.510,-1.564,-0.362,15.517,15.919, /
&OBST ID='F0 walls_318', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.888,10.890,-11.364,-10.962,15.517,15.919, /
&OBST ID='F0 walls_319', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.512,2.690,18.036,18.238,12.917,15.919, /
&OBST ID='F0 walls_320', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.688,10.490,-4.764,-4.562,12.917,15.919, /
&OBST ID='F0 walls_321', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-5.112,-4.510,-3.764,-3.562,12.917,14.519, /
&OBST ID='F0 walls_322', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.088,11.690,-5.564,-4.962,12.917,15.919, /
&OBST ID='F0 walls_323', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.712,-16.310,7.036,7.238,12.917,15.919, /
&OBST ID='F0 walls_324', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.312,-15.110,1.836,2.038,15.517,15.919, /
&OBST ID='F0 walls_325', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.288,6.490,17.636,17.838,12.917,13.319, /
&OBST ID='F0 walls_326', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.488,18.090,-0.364,0.438,12.917,15.919, /
&OBST ID='F0 walls_327', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-4.712,-3.710,-1.964,-1.762,12.917,15.919, /
&OBST ID='F0 walls_328', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.712,-1.910,7.236,7.438,15.517,15.919, /
&OBST ID='F0 walls_329', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=10.088,10.890,-14.364,-13.362,12.917,15.919, /
&OBST ID='F0 walls_330', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=20.088,20.290,-4.964,-4.762,12.917,14.119, /
&OBST ID='F0 walls_331', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-14.112,-12.310,9.436,9.638,12.917,15.919, /
&OBST ID='F0 walls_332', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.288,5.690,12.036,12.638,12.917,15.919, /
&OBST ID='F0 walls_333', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-9.512,-8.710,-1.164,-0.962,15.517,15.919, /
&OBST ID='F0 walls_334', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-20.312,-19.110,3.436,4.438,12.917,15.919, /
&OBST ID='F0 walls_335', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.288,13.290,-16.964,-16.762,12.917,15.919, /
&OBST ID='F0 walls_336', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.512,-14.110,-15.164,-14.362,12.917,15.919, /
&OBST ID='F0 walls_337', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.888,10.690,8.836,9.038,12.917,15.919, /
&OBST ID='F0 walls_338', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=9.088,9.290,-18.964,-18.762,12.917,13.919, /
&OBST ID='F0 walls_339', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.512,-12.910,12.236,12.438,12.917,15.919, /
&OBST ID='F0 walls_340', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-15.912,-12.110,14.236,14.438,12.917,15.919, /
&OBST ID='F0 walls_341', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=13.288,14.690,-16.964,-16.562,15.517,15.919, /
&OBST ID='F0 walls_342', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=0.088,1.490,15.236,15.438,12.917,15.919, /
&OBST ID='F0 walls_343', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.512,-13.310,11.436,11.838,12.917,15.919, /
&OBST ID='F0 walls_344', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-6.112,-3.910,16.436,16.638,12.917,15.919, /
&OBST ID='F0 walls_345', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.312,-15.110,-3.564,-3.362,12.917,15.919, /
&OBST ID='F0 walls_346', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.312,-16.110,7.836,8.038,15.517,15.919, /
&OBST ID='F0 walls_347', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.912,-16.510,-13.164,-12.962,12.917,15.919, /
&OBST ID='F0 walls_348', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.088,16.290,-17.564,-17.362,12.917,14.119, /
&OBST ID='F0 walls_349', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=17.888,18.090,-17.164,-16.962,12.917,14.519, /
&OBST ID='F0 walls_350', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.688,11.490,17.036,17.238,12.917,15.919, /
&OBST ID='F0 walls_351', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.712,-3.310,7.036,7.238,15.517,15.919, /
&OBST ID='F0 walls_352', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.088,3.290,-21.764,-21.562,12.917,13.319, /
&OBST ID='F0 walls_353', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.312,-2.710,-5.164,-4.962,15.517,15.919, /
&OBST ID='F0 walls_354', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=7.888,8.690,-11.764,-11.362,12.917,15.919, /
&OBST ID='F0 walls_355', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.912,-2.710,5.836,6.238,12.917,14.519, /
&OBST ID='F0 walls_356', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.112,-0.910,-8.364,-8.162,12.917,15.919, /
&OBST ID='F0 walls_357', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=3.488,4.890,8.036,8.238,12.917,15.919, /
&OBST ID='F0 walls_358', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.288,11.690,-1.564,-1.362,12.917,14.519, /
&OBST ID='F0 walls_359', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=11.488,11.890,-6.764,-6.562,15.517,15.919, /
&OBST ID='F0 walls_360', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-11.512,-10.910,3.636,3.838,12.917,15.919, /
&OBST ID='F0 walls_361', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.512,-7.310,3.636,4.038,12.917,15.919, /
&OBST ID='F0 walls_362', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.712,-17.310,-0.564,-0.362,15.717,16.119, /
&OBST ID='F0 walls_363', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.712,-6.510,6.836,7.038,15.517,15.919, /
&OBST ID='F0 walls_364', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-17.312,-16.510,0.036,0.238,16.117,16.719, /
&OBST ID='F0 walls_365', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-0.912,0.290,-9.564,-7.962,12.917,14.519, /
&OBST ID='F0 walls_366', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.888,17.490,8.436,8.638,12.917,15.919, /
&OBST ID='F0 walls_367', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=20.288,21.690,-0.164,0.038,12.917,14.519, /
&OBST ID='F0 walls_368', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.688,9.490,-9.564,-9.362,15.517,15.919, /
&OBST ID='F0 walls_369', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=2.888,4.290,-9.564,-8.762,12.917,15.919, /
&OBST ID='F0 walls_370', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.088,11.090,-15.164,-14.962,12.917,15.919, /
&OBST ID='F0 walls_371', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.512,-7.910,1.036,1.238,12.917,15.919, /
&OBST ID='F0 walls_372', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.912,-8.710,19.436,19.638,12.917,13.319, /
&OBST ID='F0 walls_373', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-16.912,-9.910,9.636,9.838,12.917,15.919, /
&OBST ID='F0 walls_374', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.312,-7.310,-13.364,-12.762,12.917,15.919, /
&OBST ID='F0 walls_375', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-7.712,-7.310,6.636,6.838,12.917,15.919, /
&OBST ID='F0 walls_376', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.312,-1.710,7.636,7.838,15.517,15.919, /
&OBST ID='F0 walls_377', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.912,-2.510,6.236,6.638,12.917,14.519, /
&OBST ID='F0 walls_378', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=8.088,8.690,-12.964,-11.762,12.917,15.919, /
&OBST ID='F0 walls_379', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-3.912,-2.510,6.236,6.638,15.517,15.919, /
&OBST ID='F0 walls_380', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=16.688,19.090,-8.164,-6.162,12.917,15.919, /
&OBST ID='F0 walls_381', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-2.312,-1.710,-5.564,-5.362,12.917,15.919, /
&OBST ID='F0 walls_382', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-18.312,-15.710,-2.964,-2.762,12.917,15.919, /
&OBST ID='F0 walls_383', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=5.288,6.890,8.636,9.038,15.517,15.919, /
&OBST ID='F0 walls_384', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=4.688,5.490,-7.964,-7.762,12.917,14.519, /
&OBST ID='F0 walls_385', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=15.688,17.490,3.436,3.638,12.917,15.919, /
&OBST ID='F0 walls_386', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-8.312,-7.710,8.636,8.838,15.517,15.919, /
&OBST ID='F0 walls_387', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=-19.912,-18.710,5.836,6.438,12.917,15.919, /
&OBST ID='F0 walls_388', SURF_ID='wall.001', SAWTOOTH=.FALSE.,
      XB=6.888,7.890,-9.164,-7.762,15.517,15.919, /
