! Generated by BlenderFDS 3.0.0 on Blender 2.69 (sub 0)
! Date: Mon, 23 Dec 2013, 12:37:19
! File: /home/egissi/Documenti/Argomenti/BlenderFDS/svn/trunk/examples/uni-build/uni-build.blend

! HEAD: Free text 'Free text' appended
&HEAD CHID='uni-build_s1' TITLE='University building, scenario 1 (fire at f0)' /
&MATL ID='Gypsum plaster', CONDUCTIVITY=0.48,
      SPECIFIC_HEAT=0.84, DENSITY=1440. /
      Thermo-physical properties of gypsum plaster.

&PROP ID='acme smoke detector', QUANTITY='CHAMBER OBSCURATION',
      LENGTH=1.8, ACTIVATION_OBSCURATION=3.28 /
      
&ISOF QUANTITY='TEMPERATURE', VALUE(1)=60. /
&ISOF QUANTITY='VISIBILITY', VALUE(1)=10. /
&BNDF QUANTITY='ADIABATIC SURFACE TEMPERATURE' /
! End of free text
&TIME T_BEGIN=0.0 T_END=600.0 /
&REAC FUEL='polyurethane' FYI='Polyurethane flexible foam (means), Tewarson SFPE Handbook 3rd ed, table 3-4.14, p. 3-112.' CO_YIELD=0.027750 SOOT_YIELD=0.187500 HEAT_OF_COMBUSTION=25300.0 IDEAL=.TRUE. C=1 H=1.75 O=0.25 N=0.065 /
&DUMP RENDER_FILE='uni-build_s1.GE1' /
! SURF: TAU_Q: HRR(t) has a t² ramp
&SURF ID='Burner' FYI='Est.d area 5.00 m², HRR max 1500 kW, fast t² ramp (US)' RGB=204,0,2 HRRPUA=300.000 TAU_Q=-178.9 /
&SURF ID='Glass pane' RGB=0,204,201 TRANSPARENCY=0.20 /
&SURF ID='Gypsum wall' RGB=184,186,136 /
! 00 Domain: This is the domain of simulation
! MESH: IJK: 580608 mesh cells of size 0.250x0.250x0.250 m
&MESH ID='Domain +1' IJK=84,128,54 XB=10.500,31.500,-15.000,17.000,0.000,13.500 /
! MESH: IJK: 580608 mesh cells of size 0.250x0.250x0.250 m
&MESH ID='Domain -1' IJK=84,128,54 XB=-31.500,-10.500,-15.000,17.000,0.000,13.500 /
! MESH: IJK: 580608 mesh cells of size 0.250x0.250x0.250 m
&MESH ID='Domain 0' IJK=84,128,54 XB=-10.500,10.500,-15.000,17.000,0.000,13.500 /
! VENT: PB*: 5 planes
&VENT ID='Domain bc_0' PBX=-31.500 SURF_ID='OPEN' /
&VENT ID='Domain bc_1' PBX=31.500 SURF_ID='OPEN' /
&VENT ID='Domain bc_2' PBY=-15.000 SURF_ID='OPEN' /
&VENT ID='Domain bc_3' PBY=17.000 SURF_ID='OPEN' /
&VENT ID='Domain bc_4' PBZ=13.500 SURF_ID='OPEN' /
&VENT ID='Ground' SURF_ID='INERT' XB=-40.295,40.295,-23.796,23.804,0.000,0.000 /
&OBST ID='01 Burner at f0' FYI='5 m2 on fire' SURF_ID='Burner' XB=6.500,7.500,-1.500,-0.500,0.000,1.000 /
! 02 Building: group of namelists
! OBST: XB: 10 voxels, resolution 0.100 m, in 0 s
&OBST ID='Back walls_0' XB=-2.143,2.143,15.230,15.329,3.059,4.454 SURF_ID='Gypsum wall' /
&OBST ID='Back walls_1' XB=-2.143,2.143,15.230,15.329,7.545,8.541 SURF_ID='Gypsum wall' /
&OBST ID='Back walls_2' XB=2.044,2.143,13.834,14.033,3.059,4.454 SURF_ID='Gypsum wall' /
&OBST ID='Back walls_3' XB=-2.143,-2.044,15.030,15.230,3.059,4.454 SURF_ID='Gypsum wall' /
&OBST ID='Back walls_4' XB=-2.143,-2.044,13.834,14.033,3.059,4.454 SURF_ID='Gypsum wall' /
&OBST ID='Back walls_5' XB=-2.143,-2.044,14.033,15.030,3.059,3.258 SURF_ID='Gypsum wall' /
&OBST ID='Back walls_6' XB=-2.143,-2.044,13.834,15.230,7.545,8.541 SURF_ID='Gypsum wall' /
&OBST ID='Back walls_7' XB=2.044,2.143,15.030,15.230,3.059,4.454 SURF_ID='Gypsum wall' /
&OBST ID='Back walls_8' XB=2.044,2.143,14.033,15.030,3.059,3.258 SURF_ID='Gypsum wall' /
&OBST ID='Back walls_9' XB=2.044,2.143,13.834,15.230,7.545,8.541 SURF_ID='Gypsum wall' /
! OBST: XB: 98 voxels, resolution 0.250 m, in 0 s
&OBST ID='Columns_0' XB=4.857,5.106,-13.820,-13.322,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_1' XB=4.857,5.106,-13.820,-13.322,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_2' XB=-10.088,-9.839,1.374,2.371,-0.101,2.639 SURF_ID='Gypsum wall' /
&OBST ID='Columns_3' XB=-10.088,-9.839,1.374,2.371,4.383,7.123 SURF_ID='Gypsum wall' /
&OBST ID='Columns_4' XB=-20.301,-19.803,1.374,2.371,-0.101,2.639 SURF_ID='Gypsum wall' /
&OBST ID='Columns_5' XB=-20.301,-19.803,1.374,2.371,4.383,7.123 SURF_ID='Gypsum wall' /
&OBST ID='Columns_6' XB=19.803,20.052,-13.820,-13.322,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_7' XB=19.803,20.052,-13.820,-13.322,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_8' XB=14.821,15.070,13.331,13.580,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_9' XB=14.821,15.070,13.331,13.580,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_10' XB=9.839,10.088,1.374,2.371,-0.101,2.639 SURF_ID='Gypsum wall' /
&OBST ID='Columns_11' XB=9.839,10.088,1.374,2.371,4.383,7.123 SURF_ID='Gypsum wall' /
&OBST ID='Columns_12' XB=-5.106,-4.857,-13.820,-13.322,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_13' XB=-5.106,-4.857,-13.820,-13.322,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_14' XB=4.857,5.106,1.374,2.371,-0.101,2.639 SURF_ID='Gypsum wall' /
&OBST ID='Columns_15' XB=4.857,5.106,1.374,2.371,4.383,7.123 SURF_ID='Gypsum wall' /
&OBST ID='Columns_16' XB=19.803,20.052,1.374,2.371,-0.101,2.639 SURF_ID='Gypsum wall' /
&OBST ID='Columns_17' XB=19.803,20.052,1.374,2.371,4.383,7.123 SURF_ID='Gypsum wall' /
&OBST ID='Columns_18' XB=14.821,15.319,1.374,2.371,-0.101,2.639 SURF_ID='Gypsum wall' /
&OBST ID='Columns_19' XB=14.821,15.319,1.374,2.371,4.383,7.123 SURF_ID='Gypsum wall' /
&OBST ID='Columns_20' XB=9.839,10.088,-2.362,-1.366,-0.101,2.639 SURF_ID='Gypsum wall' /
&OBST ID='Columns_21' XB=9.839,10.088,-2.362,-1.366,4.383,7.123 SURF_ID='Gypsum wall' /
&OBST ID='Columns_22' XB=4.857,5.106,-2.362,-1.366,-0.101,2.639 SURF_ID='Gypsum wall' /
&OBST ID='Columns_23' XB=4.857,5.106,-2.362,-1.366,4.383,7.123 SURF_ID='Gypsum wall' /
&OBST ID='Columns_24' XB=-25.283,-24.785,1.374,2.371,4.383,7.123 SURF_ID='Gypsum wall' /
&OBST ID='Columns_25' XB=24.785,25.283,1.374,2.371,4.383,7.123 SURF_ID='Gypsum wall' /
&OBST ID='Columns_26' XB=14.821,15.070,-13.820,-13.322,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_27' XB=14.821,15.070,-13.820,-13.322,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_28' XB=-25.034,-24.785,-13.820,-13.322,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_29' XB=-25.034,-24.785,-13.820,-13.322,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_30' XB=-10.088,-9.839,-2.362,-1.366,-0.101,2.639 SURF_ID='Gypsum wall' /
&OBST ID='Columns_31' XB=-10.088,-9.839,-2.362,-1.366,4.383,7.123 SURF_ID='Gypsum wall' /
&OBST ID='Columns_32' XB=-20.301,-19.803,-2.362,-1.366,-0.101,2.639 SURF_ID='Gypsum wall' /
&OBST ID='Columns_33' XB=-20.301,-19.803,-2.362,-1.366,4.383,7.123 SURF_ID='Gypsum wall' /
&OBST ID='Columns_34' XB=29.766,30.265,-13.820,-13.322,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_35' XB=29.766,30.265,-13.820,-13.322,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_36' XB=19.803,20.052,-2.362,-1.366,-0.101,2.639 SURF_ID='Gypsum wall' /
&OBST ID='Columns_37' XB=19.803,20.052,-2.362,-1.366,4.383,7.123 SURF_ID='Gypsum wall' /
&OBST ID='Columns_38' XB=-10.088,-9.839,-13.820,-13.322,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_39' XB=-10.088,-9.839,-13.820,-13.322,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_40' XB=-15.319,-14.821,1.374,2.371,-0.101,2.639 SURF_ID='Gypsum wall' /
&OBST ID='Columns_41' XB=-15.319,-14.821,1.374,2.371,4.383,7.123 SURF_ID='Gypsum wall' /
&OBST ID='Columns_42' XB=-20.052,-19.803,13.331,13.580,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_43' XB=-20.052,-19.803,13.331,13.580,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_44' XB=-5.106,-4.857,1.374,2.371,-0.101,2.639 SURF_ID='Gypsum wall' /
&OBST ID='Columns_45' XB=-5.106,-4.857,1.374,2.371,4.383,7.123 SURF_ID='Gypsum wall' /
&OBST ID='Columns_46' XB=-15.070,-14.821,-13.820,-13.322,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_47' XB=-15.070,-14.821,-13.820,-13.322,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_48' XB=29.766,30.265,13.331,13.580,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_49' XB=29.766,30.265,13.331,13.580,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_50' XB=9.839,10.088,-13.820,-13.322,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_51' XB=9.839,10.088,-13.820,-13.322,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_52' XB=-5.106,-4.857,-2.362,-1.366,-0.101,2.639 SURF_ID='Gypsum wall' /
&OBST ID='Columns_53' XB=-5.106,-4.857,-2.362,-1.366,4.383,7.123 SURF_ID='Gypsum wall' /
&OBST ID='Columns_54' XB=-5.106,-4.857,13.331,13.580,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_55' XB=-5.106,-4.857,13.331,13.580,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_56' XB=-20.052,-19.803,-13.820,-13.322,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_57' XB=-20.052,-19.803,-13.820,-13.322,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_58' XB=-25.283,-24.785,-2.362,-1.366,4.383,7.123 SURF_ID='Gypsum wall' /
&OBST ID='Columns_59' XB=-15.319,-14.821,-2.362,-1.366,-0.101,2.639 SURF_ID='Gypsum wall' /
&OBST ID='Columns_60' XB=-15.319,-14.821,-2.362,-1.366,4.383,7.123 SURF_ID='Gypsum wall' /
&OBST ID='Columns_61' XB=-15.070,-14.821,13.331,13.580,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_62' XB=-15.070,-14.821,13.331,13.580,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_63' XB=24.785,25.283,-2.362,-1.366,4.383,7.123 SURF_ID='Gypsum wall' /
&OBST ID='Columns_64' XB=-30.265,-29.766,13.331,13.580,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_65' XB=-30.265,-29.766,13.331,13.580,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_66' XB=24.785,25.034,1.374,1.623,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_67' XB=2.117,2.366,13.331,13.580,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_68' XB=2.117,2.366,13.331,13.580,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_69' XB=4.857,5.106,13.331,13.580,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_70' XB=4.857,5.106,13.331,13.580,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_71' XB=-30.265,-29.766,-13.820,-13.322,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_72' XB=-30.265,-29.766,-13.820,-13.322,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_73' XB=29.766,30.265,-1.615,-1.366,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_74' XB=29.766,30.265,-1.615,-1.366,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_75' XB=24.785,25.034,-13.820,-13.322,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_76' XB=24.785,25.034,-13.820,-13.322,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_77' XB=14.821,15.319,-2.362,-1.366,-0.101,2.639 SURF_ID='Gypsum wall' /
&OBST ID='Columns_78' XB=14.821,15.319,-2.362,-1.366,4.383,7.123 SURF_ID='Gypsum wall' /
&OBST ID='Columns_79' XB=9.839,10.088,13.331,13.580,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_80' XB=9.839,10.088,13.331,13.580,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_81' XB=-25.034,-24.785,-1.615,-1.366,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_82' XB=-25.034,-24.785,13.331,13.580,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_83' XB=-25.034,-24.785,13.331,13.580,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_84' XB=24.785,25.034,13.331,13.580,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_85' XB=24.785,25.034,13.331,13.580,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_86' XB=29.766,30.265,1.374,1.623,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_87' XB=29.766,30.265,1.374,1.623,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_88' XB=-30.265,-29.766,-1.615,-1.366,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_89' XB=-2.366,-2.117,13.331,13.580,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_90' XB=-2.366,-2.117,13.331,13.580,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_91' XB=24.785,25.034,-1.615,-1.366,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_92' XB=-25.034,-24.785,1.374,1.623,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_93' XB=-10.088,-9.839,13.331,13.580,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_94' XB=-10.088,-9.839,13.331,13.580,4.383,7.621 SURF_ID='Gypsum wall' /
&OBST ID='Columns_95' XB=-30.265,-29.766,1.374,1.623,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_96' XB=19.803,20.052,13.331,13.580,-0.101,3.137 SURF_ID='Gypsum wall' /
&OBST ID='Columns_97' XB=19.803,20.052,13.331,13.580,4.383,7.621 SURF_ID='Gypsum wall' /
! OBST: XB: 25 voxels, resolution 0.250 m, in 0 s
&OBST ID='External stairs_0' XB=32.285,34.003,8.149,8.394,0.859,1.105 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_1' XB=-33.524,-31.560,2.010,2.501,3.561,3.806 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_2' XB=32.285,34.003,2.010,2.501,3.561,3.806 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_3' XB=-35.488,-33.770,2.501,2.747,0.614,0.859 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_4' XB=32.285,34.003,7.167,7.412,1.351,1.596 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_5' XB=32.285,34.003,9.868,10.113,-0.123,0.123 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_6' XB=32.285,34.003,8.885,9.377,0.368,0.614 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_7' XB=-33.524,-31.560,1.764,2.010,3.806,4.052 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_8' XB=32.285,34.003,1.764,2.010,3.806,4.052 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_9' XB=32.285,34.003,8.640,8.885,0.614,0.859 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_10' XB=-33.524,-31.560,3.483,3.729,2.824,3.069 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_11' XB=32.285,34.003,3.483,3.729,2.824,3.069 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_12' XB=32.285,34.003,6.184,6.675,1.842,2.087 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_13' XB=32.285,34.003,9.622,9.868,0.123,0.368 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_14' XB=-33.524,-31.560,2.747,2.992,3.315,3.561 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_15' XB=32.285,34.003,2.747,2.992,3.315,3.561 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_16' XB=-33.524,-31.560,1.273,1.519,4.052,4.297 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_17' XB=32.285,34.003,1.273,1.519,4.052,4.297 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_18' XB=-35.488,-33.770,4.711,4.957,1.842,2.087 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_19' XB=-33.524,-31.560,4.465,4.711,2.333,2.578 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_20' XB=32.285,34.003,4.465,4.711,2.333,2.578 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_21' XB=-35.488,-33.770,1.519,1.764,0.123,0.368 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_22' XB=-35.488,-33.770,2.010,2.501,0.368,0.614 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_23' XB=-35.488,-33.770,2.992,3.238,0.859,1.105 SURF_ID='Gypsum wall' /
&OBST ID='External stairs_24' XB=-35.488,-33.770,3.729,3.974,1.351,1.596 SURF_ID='Gypsum wall' /
! OBST: XB: 99 voxels, resolution 0.100 m, in 0 s
&OBST ID='Internal stairs_0' XB=-1.945,-0.150,10.834,11.332,3.502,3.602 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_1' XB=-1.945,-0.150,12.330,12.829,6.495,6.594 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_2' XB=-1.945,-0.150,11.033,11.332,7.293,7.392 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_3' XB=-1.945,-0.150,9.736,10.235,4.100,4.200 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_4' XB=0.150,1.945,12.230,12.729,1.606,1.706 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_5' XB=-2.045,2.045,13.826,15.323,6.295,6.495 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_6' XB=-1.945,-0.150,11.133,11.632,3.302,3.402 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_7' XB=0.150,1.945,12.230,12.829,5.896,5.996 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_8' XB=-1.945,-0.150,12.130,12.529,2.704,2.804 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_9' XB=-1.945,-0.150,12.629,13.128,2.405,2.504 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_10' XB=-2.045,2.045,13.826,15.323,2.005,2.205 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_11' XB=0.150,1.945,11.133,11.632,5.198,5.297 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_12' XB=0.150,1.945,11.133,11.632,0.908,1.008 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_13' XB=0.150,1.945,11.731,12.130,1.207,1.307 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_14' XB=0.150,1.945,10.235,10.734,0.409,0.509 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_15' XB=0.150,1.945,9.636,9.936,4.200,4.300 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_16' XB=0.150,1.945,12.529,13.128,1.806,1.906 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_17' XB=-1.945,-0.150,9.337,9.636,8.290,8.490 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_18' XB=-1.945,1.945,7.841,9.636,4.300,4.400 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_19' XB=0.150,1.945,11.931,12.529,5.696,5.796 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_20' XB=-1.945,1.945,7.841,8.739,4.200,4.300 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_21' XB=0.150,1.945,11.731,12.031,5.397,5.497 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_22' XB=0.150,1.945,10.534,11.033,0.609,0.709 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_23' XB=0.150,1.945,12.829,13.327,1.906,2.005 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_24' XB=0.150,1.945,10.834,11.233,0.709,0.808 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_25' XB=-1.945,-0.150,13.028,13.427,2.205,2.305 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_26' XB=-1.945,-0.150,11.831,12.230,2.903,3.003 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_27' XB=-1.945,-0.150,10.135,10.434,3.901,4.001 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_28' XB=0.150,1.945,9.936,10.434,4.499,4.599 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_29' XB=0.150,1.945,9.936,10.335,4.400,4.499 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_30' XB=0.150,1.945,9.636,10.135,4.300,4.400 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_31' XB=-1.945,-0.150,12.829,13.427,2.305,2.405 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_32' XB=0.150,1.945,12.529,12.928,1.706,1.806 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_33' XB=-1.945,-0.150,11.133,11.632,7.193,7.293 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_34' XB=-1.945,-0.150,12.330,12.829,2.604,2.704 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_35' XB=0.150,1.945,9.636,10.235,0.110,0.210 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_36' XB=-1.945,-0.150,10.834,11.332,7.392,7.492 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_37' XB=-1.945,-0.150,12.529,12.829,2.504,2.604 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_38' XB=0.150,1.945,12.230,12.629,5.796,5.896 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_39' XB=-1.945,-0.150,11.831,12.230,6.794,6.894 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_40' XB=0.150,1.945,11.432,11.731,1.008,1.108 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_41' XB=-1.945,-0.150,12.031,12.529,6.694,6.794 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_42' XB=0.150,1.945,10.534,10.933,0.509,0.609 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_43' XB=-1.945,-0.150,9.437,9.936,8.190,8.290 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_44' XB=-1.945,-0.150,9.636,10.235,8.091,8.190 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_45' XB=0.150,1.945,11.432,11.931,1.108,1.207 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_46' XB=0.150,1.945,11.133,11.432,0.808,0.908 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_47' XB=-1.945,-0.150,11.632,12.230,3.003,3.103 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_48' XB=-1.945,-0.150,10.933,11.332,3.402,3.502 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_49' XB=-1.945,-0.150,10.534,11.033,7.592,7.692 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_50' XB=0.150,1.945,12.529,13.028,5.996,6.095 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_51' XB=-1.945,-0.150,12.031,12.529,2.804,2.903 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_52' XB=-1.945,1.945,13.128,13.826,2.005,2.205 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_53' XB=0.150,1.945,11.133,11.432,5.098,5.198 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_54' XB=-1.945,-0.150,11.532,11.931,6.993,7.093 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_55' XB=0.150,1.945,11.931,12.330,5.597,5.696 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_56' XB=-1.945,1.945,13.128,13.826,6.295,6.495 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_57' XB=-1.945,-0.150,10.634,11.033,7.492,7.592 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_58' XB=-1.945,-0.150,11.432,11.931,3.103,3.203 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_59' XB=-1.945,-0.150,10.335,10.734,7.692,7.791 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_60' XB=-1.945,-0.150,9.936,10.434,7.891,7.991 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_61' XB=-1.945,-0.150,10.335,10.734,3.801,3.901 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_62' XB=-1.945,-1.047,8.739,9.636,4.200,4.300 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_63' XB=-0.748,1.945,8.838,8.938,4.200,4.300 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_64' XB=-1.945,-0.150,9.636,9.936,4.200,4.400 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_65' XB=0.150,1.945,10.834,11.133,4.898,4.998 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_66' XB=0.150,1.945,10.834,11.332,4.998,5.098 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_67' XB=-1.945,-0.150,12.230,12.529,6.594,6.694 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_68' XB=0.150,1.945,9.936,10.434,0.210,0.310 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_69' XB=0.150,1.945,11.432,11.831,5.297,5.397 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_70' XB=0.150,1.945,11.931,12.430,1.407,1.507 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_71' XB=0.150,1.945,10.235,10.534,0.310,0.409 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_72' XB=0.150,1.945,9.636,10.035,0.010,0.110 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_73' XB=-1.945,-0.150,11.731,12.230,6.894,6.993 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_74' XB=-1.945,-0.150,10.634,11.033,3.602,3.701 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_75' XB=-1.945,-0.150,9.936,10.434,4.001,4.100 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_76' XB=-1.945,-0.150,11.332,11.632,3.203,3.302 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_77' XB=0.150,1.945,12.829,13.327,6.195,6.295 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_78' XB=0.150,1.945,11.731,12.230,1.307,1.407 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_79' XB=-1.945,-0.150,10.135,10.434,7.791,7.891 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_80' XB=-1.945,-0.150,9.836,10.235,7.991,8.091 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_81' XB=-1.945,-0.150,10.434,10.734,3.701,3.801 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_82' XB=0.150,1.945,12.230,12.629,1.507,1.606 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_83' XB=0.150,1.945,12.829,13.228,6.095,6.195 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_84' XB=0.150,1.945,11.731,12.130,5.497,5.597 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_85' XB=-1.945,-0.150,12.729,13.128,6.295,6.395 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_86' XB=0.150,1.945,10.235,10.834,4.699,4.799 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_87' XB=0.150,1.945,10.235,10.634,4.599,4.699 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_88' XB=-0.948,1.945,8.739,8.838,4.200,4.300 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_89' XB=-1.945,-0.150,11.332,11.632,7.093,7.193 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_90' XB=0.748,1.945,9.537,9.636,4.200,4.300 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_91' XB=-0.050,1.945,9.138,9.237,4.200,4.300 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_92' XB=-1.945,-0.150,12.529,13.128,6.395,6.495 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_93' XB=0.150,1.945,9.237,9.337,4.200,4.300 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_94' XB=0.150,1.945,10.534,10.933,4.799,4.898 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_95' XB=-0.549,1.945,8.938,9.038,4.200,4.300 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_96' XB=0.549,1.945,9.437,9.537,4.200,4.300 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_97' XB=0.349,1.945,9.337,9.437,4.200,4.300 SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_98' XB=-0.249,1.945,9.038,9.138,4.200,4.300 SURF_ID='Gypsum wall' /
! OBST: XB: 8 voxels, resolution 0.100 m, in 0 s
&OBST ID='Panels transparent_0' XB=-1.133,1.133,1.429,1.527,9.600,12.260 SURF_ID='Glass pane' /
&OBST ID='Panels transparent_1' XB=-1.527,-1.133,1.429,1.527,9.600,12.161 SURF_ID='Glass pane' /
&OBST ID='Panels transparent_2' XB=1.133,1.527,-1.527,-1.429,9.600,12.161 SURF_ID='Glass pane' /
&OBST ID='Panels transparent_3' XB=-1.133,1.133,-1.527,-1.429,9.600,12.260 SURF_ID='Glass pane' /
&OBST ID='Panels transparent_4' XB=-1.527,-1.133,-1.527,-1.429,9.600,12.161 SURF_ID='Glass pane' /
&OBST ID='Panels transparent_5' XB=1.133,1.527,1.429,1.527,9.600,12.161 SURF_ID='Glass pane' /
&OBST ID='Panels transparent_6' XB=-1.527,-1.429,-1.429,1.429,9.600,12.161 SURF_ID='Glass pane' /
&OBST ID='Panels transparent_7' XB=1.429,1.527,-1.429,1.429,9.600,12.161 SURF_ID='Glass pane' /
! OBST: XB: 729 voxels, resolution 0.100 m, in 7 s
&OBST ID='Walls int ext_0' XB=-28.855,-24.370,1.938,2.038,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_1' XB=25.466,29.453,13.699,13.799,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_2' XB=25.466,29.453,13.699,13.799,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_3' XB=-24.470,-20.483,-13.810,-13.711,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_4' XB=-24.470,-20.483,-13.810,-13.711,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_5' XB=15.499,19.486,13.699,13.799,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_6' XB=15.499,19.486,13.699,13.799,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_7' XB=-19.486,-18.290,-2.348,-2.248,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_8' XB=-28.556,-18.888,-2.348,-2.248,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_9' XB=15.499,19.486,-13.810,-13.711,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_10' XB=15.499,19.486,-13.810,-13.711,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_11' XB=-19.486,-15.499,13.699,13.799,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_12' XB=-19.486,-15.499,13.699,13.799,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_13' XB=-18.290,-6.728,-2.348,-2.248,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_14' XB=-16.097,-6.529,-2.348,-2.248,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_15' XB=17.393,17.592,3.632,3.732,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_16' XB=2.542,4.535,-13.810,-13.711,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_17' XB=0.548,4.535,-13.810,-13.711,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_18' XB=-18.689,-18.589,-2.647,-2.547,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_19' XB=18.390,18.489,2.735,2.835,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_20' XB=1.346,4.834,-9.325,-9.225,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_21' XB=21.579,22.676,-5.837,-5.737,0.000,1.196 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_22' XB=21.579,22.676,-5.837,-5.737,2.093,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_23' XB=25.466,29.453,-13.810,-13.711,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_24' XB=25.466,29.453,-13.810,-13.711,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_25' XB=18.888,28.457,-2.348,-2.248,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_26' XB=-4.934,-3.140,9.314,9.413,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_27' XB=-4.934,-3.140,9.314,9.413,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_28' XB=4.734,4.934,4.430,4.529,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_29' XB=2.641,4.934,4.430,4.529,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_30' XB=22.676,22.775,-5.039,-4.939,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_31' XB=26.364,30.251,-7.930,-7.830,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_32' XB=4.635,8.323,-2.348,-2.248,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_33' XB=3.538,5.233,-2.348,-2.248,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_34' XB=18.888,28.457,2.237,2.337,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_35' XB=3.439,5.532,13.699,13.799,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_36' XB=3.439,5.532,13.699,13.799,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_37' XB=4.435,4.734,13.699,13.799,8.472,11.463 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_38' XB=16.695,20.283,-2.348,-2.248,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_39' XB=20.283,21.181,-2.348,-2.248,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_40' XB=-14.502,-10.516,13.699,13.799,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_41' XB=-14.502,-10.516,13.699,13.799,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_42' XB=-9.519,-5.532,13.699,13.799,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_43' XB=-9.519,-5.532,13.699,13.799,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_44' XB=-4.834,-1.346,-4.541,-4.441,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_45' XB=-4.934,-0.349,-4.541,-4.441,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_46' XB=0.548,4.934,-4.541,-4.441,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_47' XB=-4.934,-3.239,10.410,10.510,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_48' XB=-4.934,-3.239,10.410,10.510,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_49' XB=3.738,4.635,-2.348,-2.248,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_50' XB=-1.545,1.545,1.440,1.539,8.472,9.569 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_51' XB=-28.855,-24.370,-1.949,-1.850,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_52' XB=-0.150,2.043,9.613,9.712,8.472,9.469 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_53' XB=-28.556,-18.888,2.237,2.337,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_54' XB=17.792,17.891,3.333,3.433,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_55' XB=4.535,5.532,-13.810,-13.711,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_56' XB=4.535,5.532,-13.810,-13.711,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_57' XB=-10.516,-9.519,-13.810,-13.711,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_58' XB=-10.516,-9.519,-13.810,-13.711,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_59' XB=3.239,4.934,11.507,11.606,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_60' XB=3.239,4.934,11.507,11.606,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_61' XB=-29.453,-25.466,13.699,13.799,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_62' XB=-29.453,-25.466,13.699,13.799,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_63' XB=15.499,16.695,-2.348,-2.248,2.293,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_64' XB=-24.470,-20.483,13.699,13.799,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_65' XB=-24.470,-20.483,13.699,13.799,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_66' XB=-24.470,-21.878,-0.055,0.044,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_67' XB=20.483,24.470,13.699,13.799,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_68' XB=20.483,24.470,13.699,13.799,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_69' XB=1.047,2.043,7.819,7.918,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_70' XB=1.047,2.043,7.819,7.918,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_71' XB=-18.290,-6.728,2.237,2.337,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_72' XB=17.891,17.991,3.234,3.333,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_73' XB=1.047,4.934,6.324,6.423,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_74' XB=1.047,7.924,6.324,6.423,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_75' XB=-5.532,-4.535,2.237,2.337,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_76' XB=-5.333,-3.538,2.237,2.337,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_77' XB=16.795,16.895,3.034,3.134,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_78' XB=5.532,9.519,13.699,13.799,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_79' XB=5.532,9.519,13.699,13.799,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_80' XB=28.457,29.653,-2.348,-2.248,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_81' XB=-4.934,-1.047,6.324,6.423,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_82' XB=-4.934,-1.047,6.324,6.423,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_83' XB=-1.047,1.047,7.819,7.918,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_84' XB=-1.047,1.047,7.819,7.918,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_85' XB=-4.834,-1.346,-9.325,-9.225,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_86' XB=-16.097,-6.529,2.237,2.337,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_87' XB=-1.246,1.146,2.137,2.237,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_88' XB=-14.502,-10.516,-13.810,-13.711,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_89' XB=-14.502,-10.516,-13.810,-13.711,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_90' XB=-4.934,-3.239,11.507,11.606,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_91' XB=-4.934,-3.239,11.507,11.606,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_92' XB=10.515,14.502,13.699,13.799,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_93' XB=10.515,14.502,13.699,13.799,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_94' XB=-5.532,-3.538,-2.348,-2.248,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_95' XB=1.346,4.834,-4.541,-4.441,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_96' XB=-18.589,-18.489,2.735,2.835,6.778,6.878 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_97' XB=-18.589,-18.489,2.735,2.835,6.977,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_98' XB=-25.466,-24.470,-13.810,-13.711,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_99' XB=-25.466,-24.470,-13.810,-13.711,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_100' XB=4.136,4.435,13.699,13.799,8.472,11.562 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_101' XB=11.313,15.300,-7.431,-7.332,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_102' XB=6.728,18.290,2.237,2.337,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_103' XB=6.130,16.097,2.237,2.337,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_104' XB=-4.934,-1.047,-8.727,-8.627,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_105' XB=10.515,14.502,-13.810,-13.711,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_106' XB=10.515,14.502,-13.810,-13.711,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_107' XB=-2.243,-1.944,9.413,9.513,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_108' XB=-2.243,-1.944,9.413,9.513,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_109' XB=11.313,15.499,-2.348,-2.248,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_110' XB=6.429,16.097,-2.348,-2.248,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_111' XB=-9.519,-5.532,-13.810,-13.711,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_112' XB=-9.519,-5.532,-13.810,-13.711,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_113' XB=20.483,24.470,-13.810,-13.711,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_114' XB=20.483,24.470,-13.810,-13.711,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_115' XB=-2.143,-1.047,15.294,15.394,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_116' XB=-2.143,2.143,15.294,15.394,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_117' XB=-1.944,-0.648,15.294,15.394,8.472,12.160 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_118' XB=-2.442,-1.944,13.699,13.799,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_119' XB=-2.442,-1.944,13.699,13.799,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_120' XB=-2.542,-2.043,13.699,13.799,8.472,12.061 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_121' XB=-10.516,-9.519,13.699,13.799,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_122' XB=-10.516,-9.519,13.699,13.799,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_123' XB=-4.934,-1.047,4.430,4.529,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_124' XB=-4.934,-1.047,4.430,4.529,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_125' XB=-29.453,-25.466,-13.810,-13.711,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_126' XB=-29.453,-25.466,-13.810,-13.711,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_127' XB=5.033,5.233,13.699,13.799,8.472,11.263 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_128' XB=-1.545,1.545,-1.551,-1.451,8.472,9.569 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_129' XB=2.542,3.937,4.430,4.529,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_130' XB=-0.548,0.548,-13.810,-13.711,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_131' XB=-3.339,-3.239,10.510,10.610,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_132' XB=-3.339,-3.239,10.510,10.610,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_133' XB=-17.891,-17.792,3.333,3.433,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_134' XB=-16.496,-16.396,2.636,2.735,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_135' XB=21.380,22.576,-9.624,-9.524,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_136' XB=-21.679,-20.483,2.237,2.337,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_137' XB=-18.489,-18.390,2.735,2.835,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_138' XB=-1.047,-0.249,-8.727,-8.627,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_139' XB=-6.728,-5.532,2.237,2.337,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_140' XB=-6.529,-5.333,2.237,2.337,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_141' XB=2.641,3.040,-4.640,-4.541,8.472,11.961 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_142' XB=-3.439,-3.040,-4.640,-4.541,8.472,11.861 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_143' XB=-29.653,-28.855,1.938,2.038,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_144' XB=2.442,3.439,13.699,13.799,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_145' XB=2.442,3.439,13.699,13.799,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_146' XB=2.542,3.040,13.699,13.799,8.472,11.961 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_147' XB=-1.146,1.146,-2.248,-2.149,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_148' XB=-18.290,-18.190,3.034,3.134,6.977,7.077 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_149' XB=-18.290,-18.190,3.034,3.134,7.177,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_150' XB=1.047,2.143,15.294,15.394,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_151' XB=0.648,1.944,15.294,15.394,8.472,12.160 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_152' XB=-2.342,-1.944,9.314,9.413,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_153' XB=-2.342,-1.944,9.314,9.413,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_154' XB=27.759,30.151,-4.939,-4.840,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_155' XB=3.538,5.532,2.237,2.337,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_156' XB=3.538,5.233,2.237,2.337,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_157' XB=-2.542,-1.545,-13.810,-13.711,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_158' XB=-4.535,-0.548,-13.810,-13.711,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_159' XB=-21.679,-20.483,-2.348,-2.248,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_160' XB=-20.483,-19.486,2.237,2.337,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_161' XB=1.545,2.542,-13.810,-13.711,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_162' XB=16.097,16.197,2.337,2.436,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_163' XB=9.519,10.515,13.699,13.799,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_164' XB=9.519,10.515,13.699,13.799,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_165' XB=0.947,4.934,-8.727,-8.627,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_166' XB=1.047,1.944,-4.640,-4.541,8.472,12.160 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_167' XB=10.416,11.313,-7.431,-7.332,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_168' XB=-5.333,-3.837,-2.348,-2.248,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_169' XB=-19.486,-15.499,-13.810,-13.711,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_170' XB=-19.486,-15.499,-13.810,-13.711,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_171' XB=-4.535,-2.542,-13.810,-13.711,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_172' XB=21.280,22.676,-2.348,-2.248,0.000,1.196 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_173' XB=21.280,22.676,-2.348,-2.248,2.093,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_174' XB=16.695,16.795,2.935,3.034,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_175' XB=-16.695,-16.596,2.835,2.935,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_176' XB=5.532,9.519,-13.810,-13.711,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_177' XB=5.532,9.519,-13.810,-13.711,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_178' XB=-5.532,-3.439,13.699,13.799,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_179' XB=-5.532,-3.439,13.699,13.799,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_180' XB=29.453,30.251,13.699,13.799,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_181' XB=29.453,30.251,13.699,13.799,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_182' XB=1.047,1.146,6.423,6.523,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_183' XB=1.047,1.146,6.423,6.523,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_184' XB=24.470,25.466,13.699,13.799,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_185' XB=24.470,25.466,13.699,13.799,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_186' XB=-29.752,-28.556,-2.348,-2.248,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_187' XB=9.519,10.515,-13.810,-13.711,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_188' XB=9.519,10.515,-13.810,-13.711,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_189' XB=28.457,29.653,2.237,2.337,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_190' XB=3.239,4.934,10.410,10.510,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_191' XB=3.239,4.934,10.410,10.510,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_192' XB=22.975,24.171,-4.939,-4.840,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_193' XB=-30.251,-29.653,-1.949,-1.850,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_194' XB=19.486,20.483,-13.810,-13.711,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_195' XB=19.486,20.483,-13.810,-13.711,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_196' XB=-18.988,-18.888,2.337,2.436,4.386,4.485 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_197' XB=-18.988,-18.888,2.337,2.436,4.585,4.884 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_198' XB=-18.988,-18.888,2.337,2.436,4.984,5.283 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_199' XB=-18.988,-18.888,2.337,2.436,5.382,5.681 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_200' XB=-18.988,-18.888,2.337,2.436,5.781,6.080 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_201' XB=-18.988,-18.888,2.337,2.436,6.180,6.479 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_202' XB=-18.988,-18.888,2.337,2.436,6.579,6.878 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_203' XB=-18.988,-18.888,2.337,2.436,6.977,7.276 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_204' XB=-18.988,-18.888,2.337,2.436,7.376,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_205' XB=3.140,4.934,9.314,9.413,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_206' XB=3.140,4.934,9.314,9.413,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_207' XB=18.589,18.689,2.536,2.636,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_208' XB=5.233,6.429,-2.348,-2.248,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_209' XB=-17.094,-16.994,-3.345,-3.245,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_210' XB=18.489,18.589,-2.747,-2.647,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_211' XB=-16.596,-16.496,2.735,2.835,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_212' XB=-3.140,-2.342,9.314,9.413,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_213' XB=-3.140,-2.342,9.314,9.413,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_214' XB=5.532,6.728,2.237,2.337,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_215' XB=5.233,6.130,2.237,2.337,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_216' XB=-20.483,-19.486,-2.348,-2.248,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_217' XB=14.502,15.499,13.699,13.799,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_218' XB=14.502,15.499,13.699,13.799,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_219' XB=-6.728,-5.532,-2.348,-2.248,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_220' XB=-6.529,-5.333,-2.348,-2.248,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_221' XB=-5.233,-5.033,13.699,13.799,8.472,11.263 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_222' XB=1.346,2.542,4.430,4.529,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_223' XB=1.445,2.641,4.430,4.529,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_224' XB=-1.047,1.047,4.430,4.529,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_225' XB=-1.047,1.047,4.430,4.529,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_226' XB=17.592,17.692,3.533,3.632,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_227' XB=-1.545,-1.445,1.739,1.838,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_228' XB=-4.934,-3.239,12.603,12.703,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_229' XB=-4.934,-3.239,12.603,12.703,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_230' XB=4.037,4.734,-4.640,-4.541,8.472,9.070 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_231' XB=4.435,4.734,-4.640,-4.541,10.864,11.463 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_232' XB=-30.251,-29.453,13.699,13.799,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_233' XB=-30.251,-29.453,13.699,13.799,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_234' XB=-2.043,-1.047,7.819,7.918,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_235' XB=-2.043,-1.047,7.819,7.918,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_236' XB=1.844,1.944,1.340,1.440,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_237' XB=8.323,9.519,-2.348,-2.248,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_238' XB=-29.653,-28.855,-1.949,-1.850,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_239' XB=0.150,0.947,-8.727,-8.627,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_240' XB=-3.339,-3.239,11.407,11.507,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_241' XB=-3.339,-3.239,11.407,11.507,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_242' XB=24.171,26.663,-4.939,-4.840,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_243' XB=-1.047,1.047,-4.640,-4.541,8.472,12.260 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_244' XB=-3.439,-2.442,13.699,13.799,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_245' XB=-3.439,-2.442,13.699,13.799,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_246' XB=-3.040,-2.542,13.699,13.799,8.472,11.961 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_247' XB=-18.091,-17.991,-3.245,-3.145,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_248' XB=18.290,19.486,2.237,2.337,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_249' XB=-30.251,-29.653,1.938,2.038,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_250' XB=-18.290,-18.190,2.935,3.034,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_251' XB=-1.944,-1.844,-1.451,-1.351,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_252' XB=-3.439,-3.040,13.699,13.799,8.472,11.861 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_253' XB=29.653,30.251,2.237,2.337,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_254' XB=3.239,4.934,12.603,12.703,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_255' XB=3.239,4.934,12.603,12.703,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_256' XB=-1.944,-1.047,-4.640,-4.541,8.472,12.160 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_257' XB=1.246,1.346,-2.049,-1.949,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_258' XB=1.944,2.442,13.699,13.799,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_259' XB=1.944,2.442,13.699,13.799,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_260' XB=2.043,2.542,13.699,13.799,8.472,12.061 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_261' XB=-21.978,-21.679,2.237,2.337,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_262' XB=2.043,2.143,-1.252,-1.152,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_263' XB=16.097,16.197,-2.448,-2.348,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_264' XB=1.146,1.246,-2.149,-2.049,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_265' XB=3.040,3.439,-4.640,-4.541,8.472,11.861 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_266' XB=3.239,3.339,10.311,10.410,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_267' XB=3.239,3.339,10.311,10.410,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_268' XB=21.380,21.579,-5.837,-5.737,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_269' XB=19.486,20.283,2.237,2.337,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_270' XB=24.470,25.466,-13.810,-13.711,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_271' XB=24.470,25.466,-13.810,-13.711,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_272' XB=1.944,2.641,-4.640,-4.541,8.472,12.061 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_273' XB=19.486,20.483,13.699,13.799,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_274' XB=19.486,20.483,13.699,13.799,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_275' XB=10.416,11.313,-2.348,-2.248,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_276' XB=17.692,17.792,-3.544,-3.444,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_277' XB=9.519,10.416,-2.348,-2.248,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_278' XB=-4.136,-3.837,13.699,13.799,8.472,11.662 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_279' XB=3.538,3.738,-2.348,-2.248,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_280' XB=18.091,18.190,3.034,3.134,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_281' XB=-18.091,-17.991,3.234,3.333,7.376,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_282' XB=-1.047,1.047,15.294,15.394,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_283' XB=-0.648,0.648,15.294,15.394,8.472,12.260 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_284' XB=-0.349,0.548,-4.541,-4.441,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_285' XB=-15.499,-14.502,13.699,13.799,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_286' XB=-15.499,-14.502,13.699,13.799,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_287' XB=3.837,4.037,-4.640,-4.541,8.472,11.662 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_288' XB=-0.249,0.150,-8.727,-8.627,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_289' XB=-3.837,-3.439,-4.640,-4.541,8.472,11.762 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_290' XB=26.663,27.759,-4.939,-4.840,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_291' XB=-20.483,-19.486,-13.810,-13.711,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_292' XB=-20.483,-19.486,-13.810,-13.711,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_293' XB=-4.435,-4.136,-4.640,-4.541,8.472,11.562 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_294' XB=20.184,21.380,-9.624,-9.524,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_295' XB=-18.689,-18.589,2.536,2.636,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_296' XB=-3.339,-3.239,9.413,9.513,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_297' XB=-3.339,-3.239,9.413,9.513,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_298' XB=-16.994,-16.895,-3.245,-3.145,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_299' XB=17.194,17.293,-3.544,-3.444,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_300' XB=-16.197,-16.097,-2.448,-2.348,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_301' XB=-29.752,-28.556,2.237,2.337,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_302' XB=17.094,17.194,-3.444,-3.345,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_303' XB=-25.466,-24.470,13.699,13.799,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_304' XB=-25.466,-24.470,13.699,13.799,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_305' XB=3.837,4.136,13.699,13.799,8.472,11.662 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_306' XB=1.545,1.645,-1.750,-1.650,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_307' XB=-17.991,-17.891,3.333,3.433,7.177,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_308' XB=-16.396,-16.297,2.536,2.636,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_309' XB=-1.346,-1.146,2.038,2.137,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_310' XB=-3.339,-3.239,12.503,12.603,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_311' XB=-3.339,-3.239,12.503,12.603,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_312' XB=4.136,4.435,-4.640,-4.541,10.864,11.562 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_313' XB=1.545,1.645,1.639,1.739,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_314' XB=20.383,21.380,-5.837,-5.737,0.000,1.196 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_315' XB=20.383,21.380,-5.837,-5.737,2.093,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_316' XB=-1.445,-1.346,1.838,1.938,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_317' XB=4.734,5.033,13.699,13.799,8.472,11.363 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_318' XB=-17.792,-17.692,-3.544,-3.444,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_319' XB=1.146,1.246,2.038,2.137,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_320' XB=-15.499,-14.502,-13.810,-13.711,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_321' XB=-15.499,-14.502,-13.810,-13.711,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_322' XB=20.184,20.383,-5.837,-5.737,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_323' XB=-5.033,-4.734,13.699,13.799,8.472,11.363 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_324' XB=-18.489,-18.390,2.835,2.935,7.376,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_325' XB=-3.339,-3.239,11.606,11.706,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_326' XB=-3.339,-3.239,11.606,11.706,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_327' XB=16.994,17.094,3.234,3.333,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_328' XB=2.342,3.140,9.314,9.413,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_329' XB=2.342,3.140,9.314,9.413,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_330' XB=17.891,17.991,-3.345,-3.245,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_331' XB=-19.486,-18.290,2.237,2.337,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_332' XB=-16.496,-16.396,-2.747,-2.647,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_333' XB=3.040,3.439,13.699,13.799,8.472,11.861 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_334' XB=14.502,15.499,-13.810,-13.711,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_335' XB=14.502,15.499,-13.810,-13.711,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_336' XB=16.795,16.895,-3.145,-3.046,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_337' XB=-2.043,-1.944,13.600,13.799,8.472,12.160 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_338' XB=29.653,30.251,-2.348,-2.248,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_339' XB=10.117,10.416,-7.431,-7.332,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_340' XB=-16.795,-16.695,2.935,3.034,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_341' XB=17.991,18.091,3.134,3.234,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_342' XB=1.944,2.143,15.294,15.394,8.472,12.061 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_343' XB=17.393,17.592,-3.743,-3.644,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_344' XB=16.396,16.496,2.636,2.735,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_345' XB=-5.532,-4.535,-13.810,-13.711,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_346' XB=-5.532,-4.535,-13.810,-13.711,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_347' XB=-18.190,-18.091,-3.145,-3.046,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_348' XB=3.439,3.837,13.699,13.799,8.472,11.762 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_349' XB=-17.991,-17.891,3.234,3.333,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_350' XB=-30.251,-29.752,-2.348,-1.351,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_351' XB=3.439,3.837,-4.640,-4.541,8.472,11.762 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_352' XB=1.844,1.944,-1.451,-1.351,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_353' XB=-18.190,-18.091,3.034,3.134,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_354' XB=-21.978,-21.679,-2.348,-2.248,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_355' XB=3.239,3.339,12.503,12.603,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_356' XB=3.239,3.339,12.503,12.603,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_357' XB=-17.592,-17.393,-3.743,-3.644,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_358' XB=-1.445,-1.346,-1.949,-1.850,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_359' XB=-4.734,-4.435,-4.640,-4.541,8.472,11.463 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_360' XB=22.676,22.975,-4.939,-4.840,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_361' XB=16.596,16.695,2.835,2.935,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_362' XB=22.576,22.775,-9.624,-9.524,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_363' XB=17.094,17.194,3.333,3.433,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_364' XB=1.744,1.844,-1.551,-1.451,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_365' XB=-2.641,-1.944,-4.640,-4.541,8.472,12.061 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_366' XB=16.297,16.396,-2.647,-2.547,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_367' XB=-30.251,-29.453,-13.810,-13.711,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_368' XB=-30.251,-29.453,-13.810,-13.711,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_369' XB=29.453,30.251,-13.810,-13.711,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_370' XB=29.453,30.251,-13.810,-13.711,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_371' XB=18.489,18.589,2.636,2.735,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_372' XB=3.239,3.339,11.606,11.706,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_373' XB=3.239,3.339,11.606,11.706,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_374' XB=-4.535,-3.638,2.237,2.337,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_375' XB=-17.194,-17.094,3.333,3.433,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_376' XB=-17.592,-17.393,3.632,3.732,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_377' XB=-4.136,-3.837,-4.640,-4.541,8.472,11.662 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_378' XB=-17.891,-17.792,-3.444,-3.345,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_379' XB=-17.094,-16.994,3.234,3.333,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_380' XB=-18.589,-18.489,-2.747,-2.647,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_381' XB=29.752,30.251,-2.248,-1.351,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_382' XB=-4.734,-4.435,13.699,13.799,8.472,11.463 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_383' XB=3.937,4.734,4.430,4.529,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_384' XB=-18.190,-18.091,3.134,3.234,7.077,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_385' XB=1.346,1.445,-1.949,-1.850,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_386' XB=-17.393,-17.293,3.533,3.632,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_387' XB=1.445,1.545,1.739,1.838,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_388' XB=-1.944,-1.844,1.340,1.440,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_389' XB=2.043,2.143,1.141,1.240,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_390' XB=-16.994,-16.895,3.134,3.234,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_391' XB=-16.297,-16.197,2.436,2.536,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_392' XB=17.293,17.393,3.533,3.632,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_393' XB=1.944,2.243,9.413,9.513,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_394' XB=1.944,2.243,9.413,9.513,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_395' XB=1.944,2.342,9.314,9.413,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_396' XB=1.944,2.342,9.314,9.413,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_397' XB=4.734,5.033,-4.640,-4.541,8.472,11.363 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_398' XB=-16.197,-16.097,2.337,2.436,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_399' XB=2.043,2.143,15.095,15.294,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_400' XB=-16.297,-16.197,-2.547,-2.448,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_401' XB=-1.346,-1.246,1.938,2.038,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_402' XB=-18.290,-18.190,-3.046,-2.946,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_403' XB=16.994,17.094,-3.345,-3.245,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_404' XB=-18.788,-18.689,2.436,2.536,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_405' XB=4.834,4.934,5.526,6.324,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_406' XB=-17.692,-17.592,-3.644,-3.544,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_407' XB=-1.744,-1.645,1.539,1.639,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_408' XB=-20.483,-19.486,13.699,13.799,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_409' XB=-20.483,-19.486,13.699,13.799,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_410' XB=1.744,1.844,1.440,1.539,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_411' XB=-1.645,-1.545,-1.750,-1.650,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_412' XB=1.346,1.445,1.838,1.938,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_413' XB=1.346,1.445,-9.724,-9.325,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_414' XB=-30.251,-30.151,-8.029,-7.033,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_415' XB=-30.251,-30.151,-8.029,-7.033,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_416' XB=-3.040,-2.641,-4.640,-4.541,8.472,11.961 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_417' XB=-18.788,-18.689,2.536,2.636,4.386,4.585 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_418' XB=-18.788,-18.689,2.536,2.636,4.884,4.984 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_419' XB=-18.788,-18.689,2.536,2.636,5.283,5.382 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_420' XB=-18.788,-18.689,2.536,2.636,5.681,5.781 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_421' XB=-18.788,-18.689,2.536,2.636,6.080,6.180 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_422' XB=-18.788,-18.689,2.536,2.636,6.479,6.579 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_423' XB=-18.788,-18.689,2.536,2.636,6.977,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_424' XB=17.194,17.293,3.433,3.533,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_425' XB=1.445,1.545,-1.850,-1.750,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_426' XB=18.788,18.888,2.337,2.436,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_427' XB=3.538,3.638,3.732,4.430,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_428' XB=-1.146,-1.047,6.423,6.523,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_429' XB=-1.146,-1.047,6.423,6.523,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_430' XB=-17.891,-17.792,3.433,3.533,7.276,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_431' XB=-5.033,-4.734,-4.640,-4.541,8.472,11.363 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_432' XB=-1.146,-1.047,5.327,6.224,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_433' XB=-1.146,-1.047,5.327,6.224,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_434' XB=7.824,7.924,6.423,6.623,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_435' XB=-17.293,-17.194,-3.544,-3.444,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_436' XB=21.181,21.280,-2.348,-2.248,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_437' XB=-3.837,-3.439,13.699,13.799,8.472,11.762 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_438' XB=-21.978,-21.878,0.044,0.144,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_439' XB=-3.339,-3.239,11.706,12.503,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_440' XB=-3.339,-3.239,11.706,12.503,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_441' XB=-4.934,-4.834,12.703,13.699,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_442' XB=-4.934,-4.834,12.703,13.699,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_443' XB=4.834,4.934,11.606,12.603,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_444' XB=4.834,4.934,11.606,12.603,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_445' XB=1.944,2.043,-1.351,-1.252,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_446' XB=-2.043,-1.944,1.240,1.340,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_447' XB=22.676,22.775,-5.837,-5.737,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_448' XB=16.496,16.596,-2.846,-2.747,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_449' XB=18.390,18.489,-2.846,-2.747,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_450' XB=17.293,17.393,-3.644,-3.544,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_451' XB=-2.143,-1.944,15.294,15.394,8.472,12.061 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_452' XB=-5.233,-5.033,-4.640,-4.541,8.472,11.263 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_453' XB=1.246,1.346,1.938,2.038,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_454' XB=3.239,3.339,9.413,9.513,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_455' XB=3.239,3.339,9.413,9.513,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_456' XB=1.645,1.744,-1.650,-1.551,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_457' XB=2.043,2.143,13.799,14.098,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_458' XB=-17.393,-17.293,-3.644,-3.544,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_459' XB=-18.888,-18.788,2.337,2.436,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_460' XB=-4.435,-4.136,13.699,13.799,8.472,11.562 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_461' XB=-16.596,-16.496,-2.846,-2.747,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_462' XB=-2.841,-2.741,6.224,6.324,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_463' XB=-2.841,-2.741,6.224,6.324,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_464' XB=-16.396,-16.297,-2.647,-2.547,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_465' XB=-17.293,-17.194,3.433,3.533,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_466' XB=-1.645,-1.545,1.639,1.739,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_467' XB=17.991,18.091,-3.245,-3.145,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_468' XB=1.047,1.346,4.430,4.529,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_469' XB=1.047,1.445,4.430,4.529,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_470' XB=18.788,18.888,-2.448,-2.348,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_471' XB=-1.844,-1.744,1.440,1.539,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_472' XB=-2.143,-2.043,15.095,15.294,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_473' XB=-1.146,-1.047,6.224,6.324,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_474' XB=-1.146,-1.047,6.224,6.324,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_475' XB=-18.689,-18.589,2.636,2.735,6.678,6.778 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_476' XB=-18.689,-18.589,2.636,2.735,7.177,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_477' XB=3.538,3.638,2.337,2.835,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_478' XB=-1.146,-1.047,7.420,7.819,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_479' XB=-1.146,-1.047,7.420,7.819,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_480' XB=18.689,18.788,-2.547,-2.448,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_481' XB=3.239,3.339,9.513,10.311,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_482' XB=3.239,3.339,9.513,10.311,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_483' XB=-21.978,-21.878,-0.155,-0.055,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_484' XB=-1.346,-1.246,-2.049,-1.949,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_485' XB=-3.638,-3.538,2.337,2.835,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_486' XB=-17.692,-17.592,3.533,3.632,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_487' XB=-2.143,-2.043,13.799,14.098,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_488' XB=30.151,30.251,-8.029,-7.930,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_489' XB=29.752,30.251,1.340,2.237,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_490' XB=-16.795,-16.695,-3.046,-2.946,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_491' XB=2.741,2.841,4.529,6.324,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_492' XB=22.676,22.775,-4.740,-3.843,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_493' XB=-30.251,-29.752,1.340,2.337,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_494' XB=-1.545,-1.445,-1.850,-1.750,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_495' XB=18.290,18.390,-2.946,-2.846,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_496' XB=16.596,16.695,-2.946,-2.846,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_497' XB=-18.489,-18.390,-2.846,-2.747,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_498' XB=20.184,20.283,-0.554,0.642,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_499' XB=5.033,5.233,-4.640,-4.541,8.472,11.263 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_500' XB=30.151,30.251,1.041,1.340,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_501' XB=16.197,16.297,-2.547,-2.448,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_502' XB=-18.390,-18.290,2.835,2.935,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_503' XB=-1.445,-1.346,-9.724,-9.325,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_504' XB=-24.470,-24.370,-1.850,-0.055,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_505' XB=1.346,1.445,-9.225,-8.727,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_506' XB=-17.194,-17.094,-3.444,-3.345,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_507' XB=-17.792,-17.692,3.433,3.533,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_508' XB=-3.339,-3.239,10.610,11.407,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_509' XB=-3.339,-3.239,10.610,11.407,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_510' XB=30.151,30.251,-2.946,-2.348,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_511' XB=-18.788,-18.689,-2.547,-2.448,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_512' XB=-17.991,-17.891,-3.345,-3.245,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_513' XB=-30.251,-30.151,1.041,1.340,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_514' XB=16.695,16.795,-3.046,-2.946,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_515' XB=17.792,17.891,-3.444,-3.345,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_516' XB=4.834,4.934,10.510,11.507,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_517' XB=4.834,4.934,10.510,11.507,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_518' XB=18.589,18.689,-2.647,-2.547,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_519' XB=-1.445,-1.346,-9.225,-8.727,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_520' XB=18.190,18.290,2.935,3.034,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_521' XB=7.824,7.924,6.623,7.520,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_522' XB=-18.888,-18.788,2.436,2.536,4.386,4.585 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_523' XB=-18.888,-18.788,2.436,2.536,5.183,5.382 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_524' XB=-18.888,-18.788,2.436,2.536,5.980,6.180 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_525' XB=-18.888,-18.788,2.436,2.536,7.376,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_526' XB=1.047,1.146,6.523,7.420,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_527' XB=1.047,1.146,6.523,7.420,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_528' XB=-18.390,-18.290,2.935,3.034,6.878,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_529' XB=-2.143,-2.043,-1.252,-1.152,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_530' XB=-30.251,-30.151,2.337,3.034,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_531' XB=18.290,18.390,2.835,2.935,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_532' XB=-3.638,-3.538,3.732,4.430,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_533' XB=22.676,22.775,-4.840,-4.740,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_534' XB=-2.841,-2.741,4.529,5.327,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_535' XB=-2.841,-2.741,4.529,5.327,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_536' XB=4.834,4.934,12.703,13.699,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_537' XB=4.834,4.934,12.703,13.699,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_538' XB=1.944,2.043,1.240,1.340,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_539' XB=-17.792,-17.692,3.533,3.632,7.376,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_540' XB=16.297,16.396,2.536,2.636,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_541' XB=26.364,26.463,-7.830,-4.939,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_542' XB=16.396,16.496,-2.747,-2.647,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_543' XB=-3.339,-3.239,10.311,10.410,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_544' XB=-3.339,-3.239,10.311,10.410,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_545' XB=1.047,1.146,7.420,7.819,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_546' XB=1.047,1.146,7.420,7.819,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_547' XB=15.200,15.300,-4.840,-3.943,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_548' XB=-18.390,-18.290,-2.946,-2.846,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_549' XB=17.592,17.692,-3.644,-3.544,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_550' XB=-30.251,-30.151,7.021,8.018,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_551' XB=-30.251,-30.151,7.021,8.018,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_552' XB=16.895,16.994,-3.245,-3.145,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_553' XB=-16.895,-16.795,-3.145,-3.046,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_554' XB=16.895,16.994,3.134,3.234,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_555' XB=18.190,18.290,-3.046,-2.946,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_556' XB=4.037,4.136,-4.640,-4.541,10.864,11.662 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_557' XB=-21.978,-21.878,1.041,2.237,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_558' XB=3.239,3.339,10.610,11.407,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_559' XB=3.239,3.339,10.610,11.407,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_560' XB=-16.895,-16.795,3.034,3.134,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_561' XB=18.091,18.190,-3.145,-3.046,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_562' XB=3.239,3.339,11.407,11.507,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_563' XB=3.239,3.339,11.407,11.507,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_564' XB=22.676,22.775,-2.348,-2.248,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_565' XB=16.496,16.596,2.735,2.835,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_566' XB=-3.638,-3.538,-4.441,-2.348,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_567' XB=16.197,16.297,2.436,2.536,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_568' XB=-2.143,-2.043,13.799,15.294,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_569' XB=-2.143,-2.043,14.098,15.095,5.283,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_570' XB=-2.143,-2.043,13.799,15.294,8.472,12.061 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_571' XB=30.151,30.251,8.018,12.005,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_572' XB=-30.251,-30.151,2.038,3.034,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_573' XB=2.043,2.143,13.799,15.294,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_574' XB=2.043,2.143,14.098,15.095,5.283,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_575' XB=2.043,2.143,13.799,15.294,8.472,12.061 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_576' XB=-1.744,-1.645,-1.650,-1.551,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_577' XB=15.200,15.300,-3.943,-2.348,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_578' XB=22.676,22.775,-5.737,-5.039,0.000,1.196 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_579' XB=22.676,22.775,-5.737,-5.039,2.093,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_580' XB=1.645,1.744,1.539,1.639,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_581' XB=1.944,2.043,9.513,13.699,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_582' XB=1.944,2.043,9.513,13.699,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_583' XB=1.944,2.043,9.712,13.600,8.472,9.469 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_584' XB=-30.251,-30.151,12.005,13.699,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_585' XB=-30.251,-30.151,12.005,13.699,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_586' XB=-18.091,-17.991,3.134,3.234,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_587' XB=4.834,4.934,4.529,6.324,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_588' XB=4.834,4.934,4.529,5.526,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_589' XB=-4.934,-4.834,2.337,4.430,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_590' XB=-4.934,-4.834,2.337,4.430,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_591' XB=-18.589,-18.489,2.636,2.735,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_592' XB=-18.888,-18.788,-2.448,-2.348,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_593' XB=3.538,3.638,-4.441,-2.348,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_594' XB=3.538,3.638,-4.441,-2.348,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_595' XB=30.151,30.251,2.337,3.034,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_596' XB=1.346,1.445,-13.711,-10.521,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_597' XB=4.834,4.934,2.337,4.430,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_598' XB=4.834,4.934,2.337,4.430,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_599' XB=15.200,15.300,-7.332,-4.840,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_600' XB=4.834,4.934,-8.627,-4.541,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_601' XB=-3.339,-3.239,9.513,10.311,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_602' XB=-3.339,-3.239,9.513,10.311,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_603' XB=-30.251,-30.151,8.018,12.005,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_604' XB=-1.844,-1.744,-1.551,-1.451,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_605' XB=3.239,3.339,11.706,12.503,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_606' XB=3.239,3.339,11.706,12.503,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_607' XB=-3.937,-3.837,-4.441,-2.348,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_608' XB=3.538,3.638,2.835,3.732,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_609' XB=3.538,3.638,2.337,4.430,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_610' XB=-1.146,-1.047,6.523,7.420,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_611' XB=-1.146,-1.047,6.523,7.420,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_612' XB=17.692,17.792,3.433,3.533,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_613' XB=1.445,1.545,-1.451,1.440,8.472,9.569 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_614' XB=-2.143,-2.043,1.141,1.240,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_615' XB=20.184,20.283,0.642,2.237,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_616' XB=-0.050,0.050,-13.711,-8.727,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_617' XB=20.184,20.283,-9.524,-5.837,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_618' XB=1.047,1.146,4.529,6.324,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_619' XB=1.047,1.146,4.529,6.324,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_620' XB=-4.934,-4.834,9.413,10.410,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_621' XB=-4.934,-4.834,9.413,10.410,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_622' XB=30.151,30.251,-13.711,-12.016,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_623' XB=30.151,30.251,-13.711,-12.016,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_624' XB=-2.243,-2.143,-1.152,1.141,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_625' XB=-21.978,-21.878,-2.248,-1.052,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_626' XB=4.734,4.834,-13.711,-9.325,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_627' XB=10.117,10.216,-13.711,-7.431,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_628' XB=30.151,30.251,-7.830,-7.033,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_629' XB=30.151,30.251,-8.029,-7.033,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_630' XB=17.493,17.592,8.217,10.111,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_631' XB=-4.934,-4.834,4.529,6.324,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_632' XB=-4.934,-4.834,4.529,6.324,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_633' XB=1.944,2.043,7.918,9.314,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_634' XB=1.944,2.043,7.918,9.314,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_635' XB=-1.545,-1.445,-1.451,1.440,8.472,9.569 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_636' XB=-4.834,-4.734,-4.441,-2.348,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_637' XB=18.689,18.788,2.436,2.536,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_638' XB=20.184,20.283,-2.248,-0.554,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_639' XB=1.346,1.445,-7.930,-4.541,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_640' XB=-4.934,-4.834,10.510,11.507,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_641' XB=-4.934,-4.834,10.510,11.507,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_642' XB=10.117,10.216,-7.332,-2.348,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_643' XB=4.834,4.934,9.413,10.410,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_644' XB=4.834,4.934,9.413,10.410,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_645' XB=-4.934,-4.834,-4.441,-2.348,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_646' XB=-21.978,-21.878,0.144,1.041,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_647' XB=2.143,2.243,-1.152,1.141,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_648' XB=4.834,4.934,-13.711,-8.727,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_649' XB=-4.934,-4.834,-13.711,-8.727,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_650' XB=3.239,3.339,10.510,10.610,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_651' XB=3.239,3.339,10.510,10.610,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_652' XB=-1.445,-1.346,-8.727,-7.930,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_653' XB=-30.251,-30.151,-7.033,-3.046,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_654' XB=-30.251,-30.151,-7.033,-2.946,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_655' XB=-30.251,-30.151,-1.850,1.938,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_656' XB=-30.251,-30.151,-1.351,-0.953,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_657' XB=30.151,30.251,-7.033,-3.046,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_658' XB=30.151,30.251,-7.033,-2.946,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_659' XB=-30.251,-30.151,-12.016,-8.029,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_660' XB=-1.445,-1.346,-7.930,-4.541,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_661' XB=-30.251,-30.151,-3.046,-1.949,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_662' XB=-30.251,-30.151,-2.946,-2.348,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_663' XB=11.413,11.512,-7.332,-2.348,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_664' XB=1.346,1.445,-8.727,-7.930,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_665' XB=2.940,3.040,4.529,6.324,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_666' XB=20.184,20.283,-13.711,-9.624,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_667' XB=-2.043,-1.944,7.918,9.314,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_668' XB=-2.043,-1.944,7.918,9.314,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_669' XB=4.734,4.834,-9.225,-4.541,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_670' XB=22.676,22.775,-13.711,-9.624,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_671' XB=-21.978,-21.878,-1.052,-0.155,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_672' XB=20.184,20.283,2.337,13.699,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_673' XB=-1.146,-1.047,4.529,5.327,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_674' XB=-1.146,-1.047,4.529,5.327,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_675' XB=30.151,30.251,7.021,8.018,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_676' XB=30.151,30.251,7.021,8.018,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_677' XB=17.493,17.592,3.732,8.217,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_678' XB=-1.445,-1.346,-10.521,-9.724,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_679' XB=30.151,30.251,3.034,7.021,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_680' XB=30.151,30.251,3.034,7.021,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_681' XB=-2.043,-1.944,9.513,13.699,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_682' XB=-2.043,-1.944,9.513,13.699,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_683' XB=-2.043,-1.944,9.613,13.600,8.472,9.469 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_684' XB=-4.834,-4.734,-9.225,-4.541,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_685' XB=-30.251,-30.151,-13.711,-12.016,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_686' XB=-30.251,-30.151,-13.711,-12.016,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_687' XB=-20.184,-20.084,-13.711,-2.348,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_688' XB=1.944,2.043,13.600,13.799,8.472,12.160 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_689' XB=-24.470,-24.370,0.044,1.938,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_690' XB=30.151,30.251,12.005,13.699,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_691' XB=30.151,30.251,12.005,13.699,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_692' XB=-20.184,-20.084,2.337,13.699,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_693' XB=17.493,17.592,10.111,13.699,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_694' XB=20.184,20.283,-5.737,-2.348,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_695' XB=-3.638,-3.538,2.237,4.430,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_696' XB=-3.638,-3.538,2.835,3.732,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_697' XB=-2.043,-1.944,-1.351,-1.252,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_698' XB=1.346,1.445,-10.521,-9.724,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_699' XB=30.151,30.251,-3.046,3.034,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_700' XB=30.151,30.251,-1.351,-0.953,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_701' XB=7.824,7.924,7.520,13.699,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_702' XB=-4.934,-4.834,6.423,9.314,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_703' XB=-4.934,-4.834,6.423,9.314,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_704' XB=22.676,22.775,-3.843,-2.348,0.000,1.196 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_705' XB=22.676,22.775,-3.843,-2.348,2.093,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_706' XB=30.151,30.251,-12.016,-8.029,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_707' XB=5.133,5.233,-4.541,13.699,8.472,11.263 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_708' XB=-16.695,-16.596,-2.946,-2.846,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_709' XB=4.734,4.834,-4.441,-2.348,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_710' XB=4.834,4.934,6.423,9.314,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_711' XB=4.834,4.934,6.423,9.314,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_712' XB=15.200,15.300,-13.711,-7.431,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_713' XB=-4.934,-4.834,-8.627,-4.541,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_714' XB=4.834,4.934,-4.441,-2.348,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_715' XB=-2.841,-2.741,5.327,6.224,2.193,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_716' XB=-2.841,-2.741,5.327,6.224,6.579,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_717' XB=17.493,17.592,-13.711,-3.743,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_718' XB=-1.246,-1.146,-2.149,-2.049,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_719' XB=-17.592,-17.493,3.732,13.699,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_720' XB=-30.251,-30.151,3.034,7.021,0.000,1.097 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_721' XB=-30.251,-30.151,3.034,7.021,4.386,5.482 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_722' XB=7.824,7.924,2.337,6.324,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_723' XB=-5.233,-5.133,-4.541,13.699,8.472,11.263 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_724' XB=-4.834,-4.734,-13.711,-9.325,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_725' XB=-17.592,-17.493,-13.711,-3.743,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_726' XB=-4.934,-4.834,11.606,12.603,0.000,3.090 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_727' XB=-4.934,-4.834,11.606,12.603,4.386,7.476 SURF_ID='Gypsum wall' /
&OBST ID='Walls int ext_728' XB=-1.445,-1.346,-13.711,-10.521,0.000,3.090 SURF_ID='Gypsum wall' /
! OBST: XB: 38 voxels, resolution 0.100 m, in 0 s
&OBST ID='Walls stairs_0' XB=-0.138,0.159,10.420,10.519,4.547,7.610 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_1' XB=-0.138,0.159,10.914,11.013,4.843,7.413 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_2' XB=-0.138,0.159,9.630,9.827,4.250,8.105 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_3' XB=-0.138,0.159,9.827,9.926,4.250,8.006 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_4' XB=-0.138,0.159,13.188,13.385,6.227,6.326 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_5' XB=-0.138,0.159,12.199,12.298,5.634,6.622 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_6' XB=-0.138,0.159,12.891,13.089,6.029,6.326 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_7' XB=-0.138,0.159,12.298,12.397,5.634,6.523 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_8' XB=-0.138,0.159,11.409,11.507,5.140,7.116 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_9' XB=-0.138,0.159,11.507,11.606,5.238,7.017 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_10' XB=-0.138,0.159,12.693,12.891,5.930,6.326 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_11' XB=-0.138,0.258,9.333,9.432,4.448,8.500 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_12' XB=-0.138,0.159,12.595,12.693,5.831,6.424 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_13' XB=-0.138,0.159,9.432,9.630,4.448,8.203 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_14' XB=-0.138,0.159,10.519,10.618,4.645,7.610 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_15' XB=-0.138,0.159,10.816,10.914,4.744,7.413 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_16' XB=-0.138,0.159,11.705,11.804,5.337,6.919 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_17' XB=-0.138,0.159,11.804,11.903,5.337,6.820 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_18' XB=-0.138,0.159,10.025,10.124,4.349,7.907 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_19' XB=-0.138,0.159,11.211,11.310,5.041,7.215 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_20' XB=-0.138,0.159,12.496,12.595,5.733,6.424 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_21' XB=-0.138,0.159,11.013,11.112,4.942,7.314 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_22' XB=-0.138,0.159,11.112,11.211,4.942,7.215 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_23' XB=-0.138,0.159,12.100,12.199,5.535,6.622 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_24' XB=-0.138,0.159,12.397,12.496,5.733,6.523 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_25' XB=-0.138,0.159,12.002,12.100,5.436,6.721 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_26' XB=-0.138,0.159,10.717,10.816,4.744,7.512 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_27' XB=-0.138,0.159,10.124,10.223,4.349,7.808 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_28' XB=-0.138,0.159,10.618,10.717,4.645,7.512 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_29' XB=-0.138,0.159,10.223,10.321,4.448,7.808 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_30' XB=1.542,1.938,9.333,9.432,4.448,8.500 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_31' XB=-0.138,0.159,10.321,10.420,4.547,7.709 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_32' XB=-0.138,0.159,11.310,11.409,5.041,7.116 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_33' XB=-0.138,0.159,11.903,12.002,5.436,6.820 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_34' XB=-0.138,0.159,13.089,13.188,6.128,6.326 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_35' XB=-0.138,0.159,11.606,11.705,5.238,6.919 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_36' XB=-0.138,0.159,9.926,10.025,4.250,7.907 SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_37' XB=0.258,1.542,9.333,9.432,6.622,8.500 SURF_ID='Gypsum wall' /
! OBST: XB: 75 voxels, resolution 0.100 m, in 1 s
&OBST ID='Window panes_0' XB=15.488,19.472,13.735,13.835,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_1' XB=15.488,19.472,13.735,13.835,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_2' XB=-24.452,-20.468,-13.754,-13.655,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_3' XB=-24.452,-20.468,-13.754,-13.655,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_4' XB=21.563,22.659,-5.886,-5.786,1.195,2.092 SURF_ID='Glass pane' /
&OBST ID='Window panes_5' XB=15.488,19.472,-13.754,-13.655,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_6' XB=15.488,19.472,-13.754,-13.655,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_7' XB=5.528,9.512,13.735,13.835,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_8' XB=5.528,9.512,13.735,13.835,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_9' XB=10.508,14.492,-13.754,-13.655,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_10' XB=10.508,14.492,-13.754,-13.655,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_11' XB=20.468,24.452,13.735,13.835,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_12' XB=20.468,24.452,13.735,13.835,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_13' XB=-29.531,-25.547,-13.754,-13.655,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_14' XB=-29.531,-25.547,-13.754,-13.655,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_15' XB=25.547,29.531,13.735,13.835,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_16' XB=25.547,29.531,13.735,13.835,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_17' XB=-9.512,-5.528,13.735,13.835,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_18' XB=-9.512,-5.528,13.735,13.835,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_19' XB=-14.492,-10.508,13.735,13.835,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_20' XB=-14.492,-10.508,13.735,13.835,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_21' XB=-14.492,-10.508,-13.754,-13.655,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_22' XB=-14.492,-10.508,-13.754,-13.655,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_23' XB=-19.472,-15.488,-13.754,-13.655,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_24' XB=-19.472,-15.488,-13.754,-13.655,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_25' XB=-29.531,-25.547,13.735,13.835,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_26' XB=-29.531,-25.547,13.735,13.835,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_27' XB=10.508,14.492,13.735,13.835,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_28' XB=10.508,14.492,13.735,13.835,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_29' XB=2.540,4.532,-13.754,-13.655,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_30' XB=0.548,4.532,-13.754,-13.655,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_31' XB=-4.532,-2.540,-13.754,-13.655,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_32' XB=-4.532,-0.548,-13.754,-13.655,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_33' XB=20.468,24.452,-13.754,-13.655,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_34' XB=20.468,24.452,-13.754,-13.655,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_35' XB=5.528,9.512,-13.754,-13.655,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_36' XB=5.528,9.512,-13.754,-13.655,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_37' XB=-9.512,-5.528,-13.754,-13.655,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_38' XB=-9.512,-5.528,-13.754,-13.655,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_39' XB=-24.452,-20.468,13.735,13.835,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_40' XB=-24.452,-20.468,13.735,13.835,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_41' XB=-19.472,-15.488,13.735,13.835,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_42' XB=-19.472,-15.488,13.735,13.835,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_43' XB=25.547,29.531,-13.754,-13.655,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_44' XB=25.547,29.531,-13.754,-13.655,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_45' XB=2.440,3.436,13.735,13.835,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_46' XB=2.440,3.436,13.735,13.835,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_47' XB=-3.436,-2.440,13.735,13.835,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_48' XB=-3.436,-2.440,13.735,13.835,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_49' XB=21.264,22.659,-2.300,-2.201,1.195,2.092 SURF_ID='Glass pane' /
&OBST ID='Window panes_50' XB=20.368,21.364,-5.886,-5.786,1.195,2.092 SURF_ID='Glass pane' /
&OBST ID='Window panes_51' XB=2.042,2.141,14.034,15.030,3.287,5.279 SURF_ID='Glass pane' /
&OBST ID='Window panes_52' XB=22.659,22.758,-3.794,-2.400,1.195,2.092 SURF_ID='Glass pane' /
&OBST ID='Window panes_53' XB=30.228,30.328,10.747,12.042,2.291,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_54' XB=30.228,30.328,-11.961,-10.766,2.291,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_55' XB=-30.328,-30.228,2.979,6.962,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_56' XB=-30.328,-30.228,2.979,6.962,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_57' XB=-30.328,-30.228,-11.961,-10.766,2.291,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_58' XB=30.228,30.328,7.958,10.747,0.000,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_59' XB=30.228,30.328,7.958,12.042,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_60' XB=22.659,22.758,-5.687,-5.089,1.195,2.092 SURF_ID='Glass pane' /
&OBST ID='Window panes_61' XB=-30.328,-30.228,7.958,10.747,0.000,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_62' XB=-30.328,-30.228,-6.981,-2.997,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_63' XB=-30.328,-30.228,-6.981,-2.997,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_64' XB=30.228,30.328,-6.981,-2.997,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_65' XB=30.228,30.328,-6.981,-2.997,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_66' XB=-2.141,-2.042,14.034,15.030,3.287,5.279 SURF_ID='Glass pane' /
&OBST ID='Window panes_67' XB=30.228,30.328,2.979,6.962,1.096,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_68' XB=30.228,30.328,2.979,6.962,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_69' XB=-30.328,-30.228,10.747,12.042,2.291,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_70' XB=-30.328,-30.228,7.958,12.042,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_71' XB=30.228,30.328,-10.766,-7.977,0.000,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_72' XB=30.228,30.328,-11.961,-7.977,5.478,7.470 SURF_ID='Glass pane' /
&OBST ID='Window panes_73' XB=-30.328,-30.228,-10.766,-7.977,0.000,3.088 SURF_ID='Glass pane' /
&OBST ID='Window panes_74' XB=-30.328,-30.228,-11.961,-7.977,5.478,7.470 SURF_ID='Glass pane' /
! 03 Roof: group of namelists
! OBST: XB: 87 voxels, resolution 0.250 m, in 1 s
&OBST ID='Floors_0' XB=-18.625,-16.375,-2.621,-2.371,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_1' XB=-3.875,3.625,-4.371,-2.371,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_2' XB=16.375,18.625,-2.621,-2.371,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_3' XB=-21.875,-2.125,-1.121,1.129,2.725,2.975 SURF_ID='Gypsum wall' /
&OBST ID='Floors_4' XB=2.125,20.125,-1.121,1.129,2.725,2.975 SURF_ID='Gypsum wall' /
&OBST ID='Floors_5' XB=-30.375,30.375,-13.871,-1.371,7.475,8.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_6' XB=-30.375,30.375,2.129,7.879,4.225,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_7' XB=-30.375,30.375,2.129,9.629,2.975,4.225 SURF_ID='Gypsum wall' /
&OBST ID='Floors_8' XB=-1.375,1.375,-13.621,-4.371,2.725,2.975 SURF_ID='Gypsum wall' /
&OBST ID='Floors_9' XB=-30.375,30.375,-13.871,-2.121,2.975,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_10' XB=-30.375,-1.875,9.379,13.879,7.475,8.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_11' XB=1.875,30.375,9.379,13.879,7.475,8.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_12' XB=-30.375,-1.875,9.629,13.879,2.975,4.225 SURF_ID='Gypsum wall' /
&OBST ID='Floors_13' XB=1.875,30.375,9.629,13.879,2.975,4.225 SURF_ID='Gypsum wall' /
&OBST ID='Floors_14' XB=-18.125,-16.875,2.879,3.129,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_15' XB=-3.625,3.625,2.129,4.379,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_16' XB=16.875,18.125,2.879,3.129,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_17' XB=-30.375,30.375,1.379,9.379,7.475,8.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_18' XB=-3.625,3.625,2.129,4.379,2.725,2.975 SURF_ID='Gypsum wall' /
&OBST ID='Floors_19' XB=-30.375,-2.125,-1.121,1.129,2.975,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_20' XB=2.125,30.375,-1.121,1.129,2.975,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_21' XB=-21.875,-1.875,1.129,1.379,2.725,2.975 SURF_ID='Gypsum wall' /
&OBST ID='Floors_22' XB=1.875,20.125,1.129,1.379,2.725,2.975 SURF_ID='Gypsum wall' /
&OBST ID='Floors_23' XB=-29.875,-1.375,-1.371,1.379,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_24' XB=1.375,29.875,-1.371,1.379,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_25' XB=-30.375,-1.875,7.879,11.879,4.225,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_26' XB=1.875,30.375,7.879,11.879,4.225,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_27' XB=-30.375,-1.375,-1.371,1.379,7.475,8.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_28' XB=1.375,30.375,-1.371,1.379,7.475,8.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_29' XB=-17.875,-17.125,3.129,3.379,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_30' XB=17.125,17.875,3.129,3.379,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_31' XB=-3.625,3.625,-4.371,-2.371,2.725,2.975 SURF_ID='Gypsum wall' /
&OBST ID='Floors_32' XB=-30.375,-1.875,12.129,13.879,4.225,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_33' XB=1.875,30.375,12.129,13.879,4.225,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_34' XB=-17.625,-17.375,3.379,3.629,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_35' XB=17.375,17.625,3.379,3.629,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_36' XB=-21.875,-1.125,1.879,2.129,2.725,2.975 SURF_ID='Gypsum wall' /
&OBST ID='Floors_37' XB=1.125,20.125,1.879,2.129,2.725,2.975 SURF_ID='Gypsum wall' /
&OBST ID='Floors_38' XB=-29.875,29.875,1.379,2.129,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_39' XB=-21.875,-1.625,-1.621,-1.371,2.725,2.975 SURF_ID='Gypsum wall' /
&OBST ID='Floors_40' XB=1.625,20.125,-1.621,-1.371,2.725,2.975 SURF_ID='Gypsum wall' /
&OBST ID='Floors_41' XB=-21.875,-1.875,-1.371,-1.121,2.725,2.975 SURF_ID='Gypsum wall' /
&OBST ID='Floors_42' XB=1.875,20.125,-1.371,-1.121,2.725,2.975 SURF_ID='Gypsum wall' /
&OBST ID='Floors_43' XB=-21.875,-1.125,-2.121,-1.871,2.725,2.975 SURF_ID='Gypsum wall' /
&OBST ID='Floors_44' XB=1.125,20.125,-2.121,-1.871,2.725,2.975 SURF_ID='Gypsum wall' /
&OBST ID='Floors_45' XB=-18.625,-16.375,2.379,2.629,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_46' XB=16.375,18.625,2.379,2.629,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_47' XB=-29.875,29.875,-2.121,-1.371,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_48' XB=-17.625,-17.375,-3.621,-3.371,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_49' XB=17.375,17.625,-3.621,-3.371,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_50' XB=-21.875,-1.375,-1.871,-1.621,2.725,2.975 SURF_ID='Gypsum wall' /
&OBST ID='Floors_51' XB=1.375,20.125,-1.871,-1.621,2.725,2.975 SURF_ID='Gypsum wall' /
&OBST ID='Floors_52' XB=-21.875,-1.625,1.379,1.629,2.725,2.975 SURF_ID='Gypsum wall' /
&OBST ID='Floors_53' XB=1.625,20.125,1.379,1.629,2.725,2.975 SURF_ID='Gypsum wall' /
&OBST ID='Floors_54' XB=-17.875,-17.125,-3.371,-3.121,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_55' XB=17.125,17.875,-3.371,-3.121,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_56' XB=-18.875,-16.125,-2.371,-2.121,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_57' XB=-9.875,18.875,-2.371,-2.121,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_58' XB=-29.875,-16.125,2.129,2.379,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_59' XB=16.125,18.875,2.129,2.379,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_60' XB=-21.875,-1.375,1.629,1.879,2.725,2.975 SURF_ID='Gypsum wall' /
&OBST ID='Floors_61' XB=1.375,20.125,1.629,1.879,2.725,2.975 SURF_ID='Gypsum wall' /
&OBST ID='Floors_62' XB=-30.375,-1.125,1.879,2.129,2.975,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_63' XB=1.125,30.375,1.879,2.129,2.975,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_64' XB=-18.125,-16.875,-3.121,-2.871,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_65' XB=16.875,18.125,-3.121,-2.871,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_66' XB=-18.375,-16.625,2.629,2.879,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_67' XB=16.625,18.375,2.629,2.879,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_68' XB=-30.375,-1.375,1.629,1.879,2.975,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_69' XB=1.375,30.375,1.629,1.879,2.975,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_70' XB=-30.375,-1.875,1.129,1.379,2.975,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_71' XB=1.875,30.375,1.129,1.379,2.975,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_72' XB=-30.375,-1.125,-2.121,-1.871,2.975,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_73' XB=1.125,30.375,-2.121,-1.871,2.975,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_74' XB=-18.375,-16.625,-2.871,-2.621,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_75' XB=16.625,18.375,-2.871,-2.621,7.225,7.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_76' XB=-30.375,-1.625,-1.621,-1.371,2.975,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_77' XB=1.625,30.375,-1.621,-1.371,2.975,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_78' XB=-30.375,-2.125,11.879,12.129,4.225,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_79' XB=2.125,30.375,11.879,12.129,4.225,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_80' XB=-30.375,-1.875,-1.371,-1.121,2.975,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_81' XB=1.875,30.375,-1.371,-1.121,2.975,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_82' XB=-30.375,-1.625,1.379,1.629,2.975,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_83' XB=1.625,30.375,1.379,1.629,2.975,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_84' XB=-21.875,20.125,-2.371,-2.121,2.725,2.975 SURF_ID='Gypsum wall' /
&OBST ID='Floors_85' XB=-30.375,-1.375,-1.871,-1.621,2.975,4.475 SURF_ID='Gypsum wall' /
&OBST ID='Floors_86' XB=1.375,30.375,-1.871,-1.621,2.975,4.475 SURF_ID='Gypsum wall' /
&DEVC ID='Roof break' FYI='Break the roof' QUANTITY='TEMPERATURE' SETPOINT=150.000 INITIAL_STATE=.TRUE. LATCH=.TRUE. XYZ=0.000,0.000,12.027 /
! OBST: XB: 106 voxels, resolution 0.100 m, in 0 s
&OBST ID='Roof round_0' XB=-1.247,-1.147,-4.148,-1.554,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_1' XB=-1.247,-1.147,1.538,2.536,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_2' XB=-4.839,-4.539,-4.647,13.809,11.451,11.551 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_3' XB=-1.945,-1.846,-2.851,-1.854,12.049,12.149 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_4' XB=4.240,4.539,-4.647,13.809,11.551,11.650 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_5' XB=4.839,5.038,-4.647,13.809,11.351,11.451 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_6' XB=-2.544,-2.145,-4.647,13.809,12.049,12.149 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_7' XB=1.048,1.147,-4.647,-3.649,12.249,12.349 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_8' XB=-1.147,1.147,1.538,15.405,12.249,12.349 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_9' XB=-0.648,0.648,-4.647,-1.554,12.249,12.349 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_10' XB=-1.048,-0.948,-4.647,-3.250,12.249,12.349 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_11' XB=3.542,3.941,-4.647,13.809,11.750,11.850 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_12' XB=-0.848,-0.748,-2.353,-1.654,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_13' XB=3.043,3.143,-3.350,13.809,11.850,11.950 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_14' XB=-3.043,-2.644,-4.647,13.809,11.950,12.049 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_15' XB=1.546,1.746,-4.647,15.405,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_16' XB=0.748,0.848,-2.353,-1.654,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_17' XB=-4.539,-4.240,-4.647,13.809,11.551,11.650 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_18' XB=-0.948,-0.848,-2.851,-1.654,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_19' XB=3.941,4.240,-4.647,13.809,11.650,11.750 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_20' XB=-0.748,-0.648,-4.647,-1.953,12.249,12.349 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_21' XB=-0.948,-0.648,-1.654,-1.554,12.249,12.349 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_22' XB=-1.247,-1.147,-4.647,-4.148,12.249,12.349 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_23' XB=-1.247,-1.147,2.436,15.405,12.249,12.349 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_24' XB=-3.442,-3.143,-4.647,13.809,11.850,11.950 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_25' XB=2.045,2.145,13.610,15.405,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_26' XB=4.739,4.839,12.911,13.809,11.351,11.451 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_27' XB=1.048,1.147,-3.749,-1.554,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_28' XB=1.048,1.147,1.538,1.937,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_29' XB=0.848,0.948,-2.851,-1.654,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_30' XB=-1.746,-1.646,-4.647,-1.953,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_31' XB=-2.045,-1.646,-1.854,15.405,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_32' XB=-1.546,-1.247,-4.647,-1.554,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_33' XB=-1.546,-1.347,1.538,15.405,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_34' XB=-5.238,-5.038,-4.647,13.809,11.251,11.351 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_35' XB=-0.848,-0.748,-4.647,-2.353,12.249,12.349 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_36' XB=1.746,1.846,-4.647,-2.452,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_37' XB=1.746,2.045,-1.854,15.405,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_38' XB=-1.846,-1.746,-4.647,-2.452,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_39' XB=2.145,2.544,-4.647,13.809,12.049,12.149 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_40' XB=1.945,2.045,-3.250,-1.854,12.049,12.149 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_41' XB=1.247,1.546,-4.647,-1.554,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_42' XB=1.247,1.347,1.538,2.735,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_43' XB=1.247,1.347,13.111,15.405,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_44' XB=3.143,3.442,-4.647,13.809,11.850,11.950 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_45' XB=2.544,2.644,13.410,13.809,11.950,12.049 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_46' XB=-1.147,-1.048,-3.749,-1.554,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_47' XB=5.038,5.238,-4.647,13.809,11.251,11.351 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_48' XB=2.644,3.043,-4.647,13.809,11.950,12.049 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_49' XB=-2.145,-2.045,13.510,15.405,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_50' XB=0.948,1.048,-3.250,-1.554,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_51' XB=2.544,2.644,-4.647,13.510,12.049,12.149 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_52' XB=1.147,1.247,-4.148,-1.554,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_53' XB=1.147,1.247,1.538,2.336,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_54' XB=-3.941,-3.542,-4.647,13.809,11.750,11.850 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_55' XB=1.846,1.945,-2.851,-1.854,12.049,12.149 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_56' XB=4.539,4.839,-4.647,13.809,11.451,11.551 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_57' XB=-4.240,-3.941,-4.647,13.809,11.650,11.750 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_58' XB=-2.644,-2.544,-4.647,13.510,12.049,12.149 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_59' XB=-1.945,-1.846,-4.647,-2.851,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_60' XB=0.648,0.748,-4.647,-1.953,12.249,12.349 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_61' XB=0.648,0.948,-1.654,-1.554,12.249,12.349 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_62' XB=1.347,1.546,1.538,15.405,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_63' XB=-5.138,-4.839,-4.647,13.809,11.351,11.451 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_64' XB=-1.048,-0.948,-3.250,-1.554,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_65' XB=-2.045,-1.945,-4.647,-3.250,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_66' XB=-2.744,-2.644,-4.647,12.911,12.049,12.149 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_67' XB=1.147,1.247,-4.647,-4.148,12.249,12.349 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_68' XB=1.147,1.247,2.336,15.405,12.249,12.349 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_69' XB=4.140,4.240,13.410,13.809,11.551,11.650 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_70' XB=-3.143,-3.043,-3.250,13.809,11.850,11.950 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_71' XB=-1.646,-1.546,-4.647,15.405,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_72' XB=2.644,2.744,-4.647,12.911,12.049,12.149 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_73' XB=0.648,0.748,-1.953,-1.654,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_74' XB=-1.846,-1.746,-2.452,-1.854,12.049,12.149 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_75' XB=-4.839,-4.739,13.510,13.809,11.351,11.451 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_76' XB=-1.347,-1.247,13.310,13.709,12.249,12.349 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_77' XB=0.848,0.948,-4.647,-2.851,12.249,12.349 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_78' XB=-3.542,-3.442,12.911,13.510,11.750,11.850 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_79' XB=1.746,1.846,-2.452,-1.854,12.049,12.149 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_80' XB=4.439,4.539,13.211,13.809,11.451,11.551 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_81' XB=3.442,3.542,-4.647,13.011,11.850,11.950 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_82' XB=3.442,3.542,13.410,13.809,11.850,11.950 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_83' XB=3.043,3.143,-4.647,12.911,11.950,12.049 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_84' XB=1.247,1.347,2.735,13.410,12.249,12.349 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_85' XB=0.748,0.848,-4.647,-2.353,12.249,12.349 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_86' XB=-2.644,-2.544,13.410,13.809,11.950,12.049 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_87' XB=-1.147,-1.048,-4.647,-3.649,12.249,12.349 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_88' XB=-4.240,-4.140,13.709,13.809,11.551,11.650 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_89' XB=5.038,5.138,-4.647,13.011,11.351,11.451 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_90' XB=1.846,1.945,-4.647,-2.851,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_91' XB=-0.748,-0.648,-1.953,-1.654,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_92' XB=2.045,2.145,-4.647,13.610,12.049,12.149 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_93' XB=3.442,3.542,12.911,13.510,11.750,11.850 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_94' XB=-0.948,-0.848,-4.647,-2.851,12.249,12.349 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_95' XB=-1.746,-1.646,-1.953,-1.854,12.049,12.149 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_96' XB=-2.045,-1.945,-3.350,-1.854,12.049,12.149 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_97' XB=-1.347,-1.247,1.538,13.410,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_98' XB=-1.347,-1.247,13.510,15.405,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_99' XB=1.945,2.045,-4.647,-3.250,12.149,12.249 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_100' XB=-4.539,-4.440,13.610,13.809,11.451,11.551 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_101' XB=-3.143,-3.043,-4.647,12.911,11.950,12.049 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_102' XB=-2.145,-2.045,-4.647,13.610,12.049,12.149 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_103' XB=0.948,1.048,-4.647,-3.250,12.249,12.349 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_104' XB=-3.542,-3.442,-4.647,13.011,11.850,11.950 SURF_ID='Gypsum wall' /
&OBST ID='Roof round_105' XB=-3.542,-3.442,13.410,13.809,11.850,11.950 SURF_ID='Gypsum wall' /
&OBST ID='Roof transparent' SURF_ID='Glass pane' XB=-1.550,1.550,-1.550,1.550,12.174,12.360 DEVC_ID='Roof break' /
! 05 Output: group of namelists
! SLCF: PB*: 2 planes
&SLCF ID='Slcf temp_0' PBX=0.000 QUANTITY='TEMPERATURE' VECTOR=.TRUE. /
&SLCF ID='Slcf temp_1' PBY=-0.000 QUANTITY='TEMPERATURE' VECTOR=.TRUE. /
! SLCF: PB*: 2 planes
&SLCF ID='Slcf visibility_0' PBX=0.000 QUANTITY='VISIBILITY' VECTOR=.FALSE. /
&SLCF ID='Slcf visibility_1' PBY=-0.000 QUANTITY='VISIBILITY' VECTOR=.FALSE. /
&DEVC ID='Smoke detector' INITIAL_STATE=.FALSE. LATCH=.TRUE. PROP_ID='acme smoke detector' XYZ=5.000,0.000,2.500 /
&TAIL /
! Generated in 9 s.
