! Generated by BlenderFDS
! Thu, 29 Jul 2010 16:00:18
! Voxel Size: 0.125, 0.124, 0.120

&HEAD CHID='uni-build-s1', TITLE='University building, scenario 1' /

! Start of header file
!!! General configuration

&TIME T_END=0.0 /

&REAC ID='polyurethane', SOOT_YIELD=0.1875, CO_YIELD=0.02775,
      C=1.0, H=1.75, O=0.25, N=0.065,
      HEAT_OF_COMBUSTION=25300., IDEAL=.TRUE. /
      Gas phase reaction: polyurethane flexible foam (means) from
      Tewarson SFPE Handbook 3rd ed,
      SFPE handbook table 3-4.14, p. 3-112.

&MATL ID='Gypsum plaster', CONDUCTIVITY=0.48,
      SPECIFIC_HEAT=0.84, DENSITY=1440. /
      Thermo-physical properties of gypsum plaster.

&PROP ID='acme smoke detector', QUANTITY='CHAMBER OBSCURATION',
      LENGTH=1.8, ACTIVATION_OBSCURATION=3.28 /
      
&ISOF QUANTITY='TEMPERATURE', VALUE(1)=60. /
&ISOF QUANTITY='VISIBILITY', VALUE(1)=10. /
&BNDF QUANTITY='ADIABATIC SURFACE TEMPERATURE' /
! End of header file

!!! Boundary conditions defs

&SURF ID='Gypsum wall', RGB=184,187,137, MATL_ID='Gypsum plaster', THICKNESS=0.03 /
&SURF ID='Glass pane', RGB=0,204,201, TRANSPARENCY=0.200 /
&SURF ID='Burner', RGB=204,0,3, HRRPUA=300.00, TAU_Q=-230.63, FYI='1500 kW on 5 m2, fast fire' /

!!! Computational domain

! IJK=84,125,54 (567000 cells, actual size 0.250, 0.248, 0.240)
&MESH ID='Domain -1', XB=-31.500,-10.500,-14.817,16.183,0.000,12.968, IJK=84,125,54 /
! IJK=84,125,54 (567000 cells, actual size 0.250, 0.248, 0.240)
&MESH ID='Domain +1', XB=10.500,31.500,-14.817,16.183,0.000,12.968, IJK=84,125,54 /
! IJK=84,125,54 (567000 cells, actual size 0.250, 0.248, 0.240)
&MESH ID='Domain 0', XB=-10.500,10.500,-14.817,16.183,0.000,12.968, IJK=84,125,54 /

!!! Geometry

&OBST ID='Burning object', XB=6.500,7.500,-1.500,-0.500,0.000,1.000, SURF_ID='Burner',
      FYI='5 m2 on fire' /
! Start object
&OBST ID='Floors', XB=-30.312,-2.062,-2.046,1.178,3.062,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_1', XB=-30.312,-1.938,1.178,9.610,4.263,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_2', XB=-30.312,-1.938,9.362,13.826,7.505,8.585, SURF_ID='Gypsum wall' /
&OBST ID='Floors_3', XB=-30.312,-1.938,9.610,13.826,3.062,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_4', XB=-30.312,-1.812,1.178,9.610,3.062,4.263, SURF_ID='Gypsum wall' /
&OBST ID='Floors_5', XB=-30.312,-1.438,-1.426,1.426,7.384,8.585, SURF_ID='Gypsum wall' /
&OBST ID='Floors_6', XB=-30.312,30.312,-13.826,-2.046,3.062,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_7', XB=-30.312,30.312,-13.826,-1.426,7.505,8.585, SURF_ID='Gypsum wall' /
&OBST ID='Floors_8', XB=-30.312,30.312,1.426,9.362,7.505,8.585, SURF_ID='Gypsum wall' /
&OBST ID='Floors_9', XB=-29.812,-3.562,1.426,2.294,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_10', XB=-29.812,-1.438,-1.426,1.426,7.024,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Floors_11', XB=-29.812,29.812,-2.294,-1.426,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_12', XB=-21.938,-2.062,-1.054,2.294,2.582,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Floors_13', XB=-21.938,-1.938,-2.294,-1.054,2.582,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Floors_14', XB=-18.938,-18.562,-2.418,-2.294,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_15', XB=-18.938,-16.062,2.294,2.418,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_16', XB=-18.812,-18.688,-2.542,-2.418,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_17', XB=-18.812,-18.688,2.418,2.542,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_18', XB=-18.688,-18.562,-2.666,-2.418,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_19', XB=-18.688,-18.562,2.418,2.666,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_20', XB=-18.562,-18.438,-2.790,-2.294,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_21', XB=-18.562,-16.438,2.418,2.790,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_22', XB=-18.438,-16.562,-2.914,-2.294,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_23', XB=-18.438,-16.562,2.790,2.914,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_24', XB=-18.312,-18.188,2.914,3.038,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_25', XB=-18.312,-16.688,-3.038,-2.914,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_26', XB=-18.188,-18.062,-3.162,-3.038,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_27', XB=-18.188,-17.938,2.914,3.162,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_28', XB=-18.062,-17.938,3.162,3.286,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_29', XB=-18.062,-16.938,-3.286,-3.038,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_30', XB=-17.938,-17.812,2.914,3.410,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_31', XB=-17.938,-17.062,-3.410,-3.286,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_32', XB=-17.812,-17.188,-3.534,-3.410,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_33', XB=-17.812,-17.188,2.914,3.534,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_34', XB=-17.688,-17.312,-3.658,-3.534,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_35', XB=-17.688,-17.312,3.534,3.658,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_36', XB=-17.562,-17.438,-3.782,-3.658,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_37', XB=-17.562,-17.438,3.658,3.782,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_38', XB=-17.188,-17.062,2.914,3.410,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_39', XB=-17.062,-16.938,3.162,3.286,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_40', XB=-17.062,-16.812,3.038,3.162,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_41', XB=-17.062,-16.688,2.914,3.038,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_42', XB=-16.938,-16.812,-3.162,-3.038,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_43', XB=-16.562,-16.438,-2.790,-2.666,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_44', XB=-16.562,-16.312,-2.666,-2.418,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_45', XB=-16.562,-16.062,-2.418,-2.294,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_46', XB=-16.438,-16.312,2.418,2.666,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_47', XB=-16.312,-16.188,-2.542,-2.418,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_48', XB=-16.312,-16.188,2.418,2.542,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_49', XB=-3.938,3.562,-4.526,-2.294,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_50', XB=-3.562,-1.438,-4.526,-2.294,2.582,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Floors_51', XB=-3.562,3.562,1.426,4.526,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_52', XB=-3.562,3.562,2.294,4.526,2.582,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Floors_53', XB=-2.188,-1.938,13.826,14.074,3.302,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_54', XB=-2.188,-1.938,13.826,15.190,3.062,3.302, SURF_ID='Gypsum wall' /
&OBST ID='Floors_55', XB=-2.188,-1.938,13.826,15.438,7.505,8.585, SURF_ID='Gypsum wall' /
&OBST ID='Floors_56', XB=-2.188,-1.938,15.066,15.190,3.302,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_57', XB=-2.188,2.188,15.190,15.438,3.062,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_58', XB=-2.062,-1.938,-2.046,-1.054,3.062,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_59', XB=-2.062,-1.938,1.054,1.178,2.582,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_60', XB=-2.062,-1.812,1.178,2.046,2.582,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Floors_61', XB=-2.062,1.688,2.046,2.294,2.582,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Floors_62', XB=-1.938,-1.812,-1.302,-1.178,2.582,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_63', XB=-1.938,-1.812,1.178,1.302,4.263,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_64', XB=-1.938,-1.812,1.426,1.550,4.263,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_65', XB=-1.938,-1.688,-2.046,-1.302,2.582,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_66', XB=-1.938,-1.688,1.302,1.426,4.263,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_67', XB=-1.938,-1.438,-2.294,-2.046,2.582,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Floors_68', XB=-1.938,-1.438,1.550,2.046,4.263,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_69', XB=-1.938,1.938,2.046,7.998,4.263,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_70', XB=-1.938,2.188,15.190,15.438,7.505,8.585, SURF_ID='Gypsum wall' /
&OBST ID='Floors_71', XB=-1.812,-1.688,1.302,1.426,2.582,4.263, SURF_ID='Gypsum wall' /
&OBST ID='Floors_72', XB=-1.812,-1.562,1.426,1.550,2.582,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_73', XB=-1.812,-1.438,1.550,2.046,2.582,4.263, SURF_ID='Gypsum wall' /
&OBST ID='Floors_74', XB=-1.812,1.938,2.046,9.610,3.062,4.263, SURF_ID='Gypsum wall' /
&OBST ID='Floors_75', XB=-1.688,-1.562,-1.550,-1.426,2.582,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_76', XB=-1.688,-1.438,-1.674,-1.550,2.582,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_77', XB=-1.688,-1.312,-2.046,-1.674,2.582,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_78', XB=-1.438,-1.312,1.798,1.922,2.582,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_79', XB=-1.438,-1.188,1.922,2.046,2.582,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_80', XB=-1.438,1.438,-13.702,-2.046,2.582,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Floors_81', XB=-1.312,-1.188,-2.046,-1.798,2.582,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_82', XB=-1.188,-1.062,-2.046,-1.922,2.582,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_83', XB=1.062,1.188,1.922,2.046,2.582,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_84', XB=1.062,1.312,-2.046,-1.922,2.582,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_85', XB=1.188,1.312,-1.922,-1.798,2.582,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_86', XB=1.188,1.312,1.798,2.046,2.582,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Floors_87', XB=1.188,1.938,1.798,2.046,3.062,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_88', XB=1.312,1.438,-2.046,-1.674,2.582,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Floors_89', XB=1.312,1.438,1.674,1.798,3.062,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_90', XB=1.312,1.562,-2.046,-1.674,3.062,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_91', XB=1.312,1.688,1.674,2.046,2.582,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Floors_92', XB=1.438,1.562,-2.294,-1.550,2.582,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Floors_93', XB=1.438,1.562,-1.674,-1.550,3.062,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_94', XB=1.438,1.562,1.550,1.798,3.062,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_95', XB=1.438,1.688,1.550,1.674,2.582,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Floors_96', XB=1.438,3.562,-4.526,-2.294,2.582,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Floors_97', XB=1.438,29.812,-1.426,1.426,7.024,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Floors_98', XB=1.438,30.312,-1.426,1.426,7.384,8.585, SURF_ID='Gypsum wall' /
&OBST ID='Floors_99', XB=1.562,1.688,1.426,1.550,2.582,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Floors_100', XB=1.562,1.812,1.426,1.798,3.062,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_101', XB=1.562,1.938,-2.294,-1.426,2.582,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Floors_102', XB=1.562,30.312,-2.046,-1.426,3.062,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_103', XB=1.688,1.812,-1.426,-1.302,2.582,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_104', XB=1.688,1.812,1.302,1.426,3.062,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_105', XB=1.688,20.188,1.302,2.294,2.582,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Floors_106', XB=1.812,1.938,-1.426,-1.178,2.582,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Floors_107', XB=1.812,1.938,1.178,1.302,2.582,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Floors_108', XB=1.812,1.938,1.178,1.798,3.062,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_109', XB=1.812,2.062,-1.426,-1.178,3.062,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_110', XB=1.938,2.062,-1.178,-1.054,3.062,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_111', XB=1.938,2.188,13.826,14.074,3.302,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_112', XB=1.938,2.188,13.826,15.190,3.062,3.302, SURF_ID='Gypsum wall' /
&OBST ID='Floors_113', XB=1.938,2.188,13.826,15.190,7.505,8.585, SURF_ID='Gypsum wall' /
&OBST ID='Floors_114', XB=1.938,2.188,15.066,15.190,3.302,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_115', XB=1.938,20.188,-2.294,-1.054,2.582,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Floors_116', XB=1.938,20.188,1.054,1.302,2.582,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Floors_117', XB=1.938,30.312,1.054,13.826,3.062,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_118', XB=1.938,30.312,9.362,13.826,7.505,8.585, SURF_ID='Gypsum wall' /
&OBST ID='Floors_119', XB=2.062,20.188,-1.054,1.054,2.582,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Floors_120', XB=2.062,30.312,-1.426,1.054,3.062,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Floors_121', XB=3.562,29.812,1.426,2.294,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_122', XB=16.062,16.438,2.294,2.418,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_123', XB=16.062,16.688,-2.418,-2.294,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_124', XB=16.188,16.312,-2.542,-2.418,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_125', XB=16.188,16.312,2.418,2.542,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_126', XB=16.312,16.438,-2.666,-2.418,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_127', XB=16.312,16.438,2.418,2.666,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_128', XB=16.438,16.688,-2.790,-2.418,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_129', XB=16.438,18.562,2.294,2.790,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_130', XB=16.562,16.688,-2.914,-2.790,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_131', XB=16.562,18.438,2.790,2.914,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_132', XB=16.688,16.812,2.914,3.038,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_133', XB=16.688,18.312,-3.038,-2.294,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_134', XB=16.812,17.062,-3.162,-3.038,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_135', XB=16.812,18.188,2.914,3.162,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_136', XB=16.938,17.062,-3.286,-3.162,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_137', XB=16.938,17.062,3.162,3.286,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_138', XB=17.062,17.188,3.162,3.410,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_139', XB=17.062,17.312,-3.410,-3.038,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_140', XB=17.188,17.312,-3.534,-3.410,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_141', XB=17.188,17.812,3.162,3.534,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_142', XB=17.312,17.688,-3.658,-3.038,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_143', XB=17.312,17.688,3.534,3.658,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_144', XB=17.438,17.562,-3.782,-3.658,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_145', XB=17.438,17.562,3.658,3.782,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_146', XB=17.688,17.812,-3.534,-3.410,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_147', XB=17.688,17.938,-3.410,-3.038,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_148', XB=17.812,17.938,3.286,3.410,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_149', XB=17.812,18.062,3.162,3.286,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_150', XB=17.938,18.062,-3.286,-3.038,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_151', XB=18.062,18.188,-3.162,-3.038,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_152', XB=18.188,18.312,2.914,3.038,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_153', XB=18.312,18.438,-2.914,-2.790,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_154', XB=18.312,18.562,-2.790,-2.666,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_155', XB=18.312,18.688,-2.666,-2.542,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_156', XB=18.312,18.812,-2.542,-2.294,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_157', XB=18.562,18.688,2.294,2.666,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_158', XB=18.688,18.812,2.294,2.542,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_159', XB=18.812,18.938,-2.418,-2.294,7.024,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Floors_160', XB=18.812,18.938,2.294,2.418,7.024,7.505, SURF_ID='Gypsum wall' /
! End object
! Start object
&OBST ID='Walls', XB=-30.312,-30.188,-13.826,-11.966,1.141,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_1', XB=-30.312,-30.188,-13.578,-11.966,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_2', XB=-30.312,-30.188,-13.578,-11.966,3.062,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_3', XB=-30.312,-30.188,-13.578,-11.966,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_4', XB=-30.312,-30.188,-13.578,-3.038,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_5', XB=-30.312,-30.188,-13.578,-2.418,7.384,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_6', XB=-30.312,-30.188,-11.966,-2.046,2.942,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_7', XB=-30.312,-30.188,-7.998,-6.882,1.141,2.942, SURF_ID='Gypsum wall' /
&OBST ID='Walls_8', XB=-30.312,-30.188,-7.998,-6.882,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_9', XB=-30.312,-30.188,-7.998,-3.038,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_10', XB=-30.312,-30.188,-3.038,-2.418,6.544,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_11', XB=-30.312,-30.188,-3.038,-2.046,2.101,2.942, SURF_ID='Gypsum wall' /
&OBST ID='Walls_12', XB=-30.312,-30.188,-3.038,-0.930,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_13', XB=-30.312,-30.188,-3.038,3.038,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_14', XB=-30.312,-30.188,-1.798,1.798,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_15', XB=-30.312,-30.188,-1.302,-0.930,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_16', XB=-30.312,-30.188,-0.930,0.930,7.384,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_17', XB=-30.312,-30.188,0.930,1.302,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_18', XB=-30.312,-30.188,2.046,3.038,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_19', XB=-30.312,-30.188,2.418,3.038,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_20', XB=-30.312,-30.188,2.418,11.966,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_21', XB=-30.312,-30.188,2.418,11.966,7.384,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_22', XB=-30.312,-30.188,3.038,6.882,2.942,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_23', XB=-30.312,-30.188,3.038,8.122,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_24', XB=-30.312,-30.188,6.882,8.122,1.141,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_25', XB=-30.312,-30.188,6.882,8.122,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_26', XB=-30.312,-30.188,8.122,13.702,2.942,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_27', XB=-30.312,-30.188,11.966,13.826,-0.060,2.942, SURF_ID='Gypsum wall' /
&OBST ID='Walls_28', XB=-30.312,-30.188,11.966,13.826,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_29', XB=-30.312,-29.688,-2.170,-1.302,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_30', XB=-30.312,-29.688,1.302,2.170,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_31', XB=-30.312,-29.688,1.302,2.418,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_32', XB=-30.312,-29.438,-13.826,-13.578,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_33', XB=-30.312,-25.562,13.702,13.826,2.942,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_34', XB=-30.312,-24.312,-2.046,-1.798,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_35', XB=-30.312,-24.312,1.798,2.046,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_36', XB=-30.312,-18.812,-2.294,-2.170,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_37', XB=-30.312,-18.812,2.170,2.418,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_38', XB=-30.312,-18.688,-2.418,-2.294,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_39', XB=-30.312,-1.438,-13.826,-13.578,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_40', XB=-30.312,-0.562,-13.826,-13.578,7.384,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_41', XB=-30.312,30.312,-13.826,-13.578,3.062,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_42', XB=-30.312,30.312,-13.826,-13.578,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_43', XB=-30.188,-29.688,-2.418,-1.302,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_44', XB=-30.188,-29.688,-2.046,-1.798,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_45', XB=-30.188,-29.688,1.798,2.046,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_46', XB=-30.188,-29.438,-13.826,-13.578,1.141,2.942, SURF_ID='Gypsum wall' /
&OBST ID='Walls_47', XB=-30.188,-29.438,13.702,13.826,1.141,2.942, SURF_ID='Gypsum wall' /
&OBST ID='Walls_48', XB=-30.188,-29.438,13.702,13.826,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_49', XB=-30.188,-25.562,13.702,13.826,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_50', XB=-30.188,-25.562,13.702,13.826,7.384,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_51', XB=-30.188,-20.562,-13.826,-13.578,2.942,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_52', XB=-30.188,-17.562,13.702,13.826,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_53', XB=-28.938,-24.312,-2.046,-1.798,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_54', XB=-28.938,-24.312,1.798,2.046,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_55', XB=-28.562,-18.812,-2.294,-2.170,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_56', XB=-28.562,-18.812,2.170,2.418,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_57', XB=-28.562,-18.688,-2.418,-2.294,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_58', XB=-25.562,-24.438,-13.826,-13.578,1.141,2.942, SURF_ID='Gypsum wall' /
&OBST ID='Walls_59', XB=-25.562,-24.438,-13.826,-13.578,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_60', XB=-25.562,-24.438,13.702,13.826,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_61', XB=-25.562,-24.438,13.702,13.826,5.583,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_62', XB=-24.562,-24.312,-1.798,1.798,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_63', XB=-24.438,-20.562,13.702,13.826,2.942,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_64', XB=-24.438,-20.312,13.702,13.826,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_65', XB=-24.438,-17.562,13.702,13.826,7.384,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_66', XB=-24.312,-21.812,-0.062,0.062,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_67', XB=-22.062,-21.812,-2.418,-0.930,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_68', XB=-22.062,-21.812,-2.170,-0.062,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_69', XB=-22.062,-21.812,-0.186,-0.062,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_70', XB=-22.062,-21.812,0.062,0.186,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_71', XB=-22.062,-21.812,0.062,2.170,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_72', XB=-22.062,-21.812,0.930,2.170,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_73', XB=-22.062,-21.562,2.170,2.418,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_74', XB=-22.062,-20.312,-2.418,-2.170,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_75', XB=-22.062,-3.438,2.170,2.418,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_76', XB=-21.812,-21.562,-2.418,-2.170,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_77', XB=-20.562,-20.312,-2.418,-2.170,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_78', XB=-20.562,-20.312,2.170,2.418,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_79', XB=-20.562,-20.312,13.702,13.826,1.141,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_80', XB=-20.562,-19.438,-13.826,-13.578,1.141,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_81', XB=-20.562,-19.438,-13.826,-13.578,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_82', XB=-20.562,-19.438,13.702,13.826,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_83', XB=-20.312,-20.062,-13.578,-2.170,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_84', XB=-20.312,-20.062,2.170,13.826,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_85', XB=-20.312,-20.062,2.418,13.826,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_86', XB=-20.062,-19.438,-2.418,-2.170,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_87', XB=-20.062,-19.438,2.170,2.418,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_88', XB=-20.062,-19.438,13.702,13.826,1.141,2.942, SURF_ID='Gypsum wall' /
&OBST ID='Walls_89', XB=-20.062,-15.562,13.702,13.826,2.942,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_90', XB=-20.062,-4.938,13.702,13.826,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_91', XB=-19.438,-18.312,-2.418,-2.170,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_92', XB=-19.438,-5.562,-13.826,-13.578,2.942,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_93', XB=-18.938,-18.812,2.418,2.542,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_94', XB=-18.938,-18.562,-2.542,-2.418,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_95', XB=-18.812,-18.688,2.294,2.418,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_96', XB=-18.812,-18.562,-2.666,-2.542,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_97', XB=-18.812,-18.562,2.418,2.666,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_98', XB=-18.812,-18.438,-2.666,-2.542,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_99', XB=-18.688,-18.562,2.666,2.790,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_100', XB=-18.688,-18.312,-2.790,-2.666,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_101', XB=-18.562,-18.438,2.542,2.790,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_102', XB=-18.562,-18.188,-2.914,-2.790,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_103', XB=-18.562,-18.188,2.790,2.914,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_104', XB=-18.438,-18.312,2.666,2.790,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_105', XB=-18.438,-18.062,-3.038,-2.914,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_106', XB=-18.438,-18.062,2.914,3.038,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_107', XB=-18.312,-17.938,-3.162,-3.038,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_108', XB=-18.312,-17.938,3.038,3.162,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_109', XB=-18.312,-6.688,-2.418,-2.170,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_110', XB=-18.312,-6.688,2.170,2.418,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_111', XB=-18.188,-17.812,-3.286,-3.162,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_112', XB=-18.188,-17.812,3.162,3.286,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_113', XB=-18.062,-17.938,-3.410,-3.286,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_114', XB=-18.062,-17.938,3.286,3.410,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_115', XB=-17.938,-17.812,-3.534,-3.410,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_116', XB=-17.938,-17.688,-3.410,-3.286,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_117', XB=-17.938,-17.688,3.286,3.534,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_118', XB=-17.812,-17.562,-3.658,-3.410,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_119', XB=-17.812,-17.562,3.534,3.658,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_120', XB=-17.688,-17.562,-3.782,-3.658,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_121', XB=-17.688,-17.562,3.410,3.534,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_122', XB=-17.688,-17.562,3.658,3.782,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_123', XB=-17.562,-17.438,-13.702,-13.578,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_124', XB=-17.562,-17.438,-13.578,-3.534,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_125', XB=-17.562,-17.438,3.534,13.826,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_126', XB=-17.438,-17.312,-3.782,-3.658,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_127', XB=-17.438,-17.312,3.658,3.782,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_128', XB=-17.438,-17.188,-3.658,-3.410,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_129', XB=-17.438,-17.188,3.534,3.658,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_130', XB=-17.438,-17.062,3.410,3.534,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_131', XB=-17.438,-1.938,13.702,13.826,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_132', XB=-17.438,-1.938,13.702,13.826,7.384,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_133', XB=-17.312,-16.938,-3.410,-3.286,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_134', XB=-17.312,-16.938,3.286,3.410,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_135', XB=-17.188,-17.062,-3.534,-3.410,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_136', XB=-17.188,-16.812,-3.286,-3.162,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_137', XB=-17.188,-16.812,3.162,3.286,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_138', XB=-17.062,-16.688,-3.162,-3.038,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_139', XB=-17.062,-16.688,3.038,3.162,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_140', XB=-16.938,-16.562,-3.038,-2.914,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_141', XB=-16.938,-16.562,2.914,3.038,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_142', XB=-16.812,-16.438,-2.914,-2.790,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_143', XB=-16.812,-16.438,2.790,2.914,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_144', XB=-16.688,-16.312,-2.790,-2.666,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_145', XB=-16.688,-16.312,2.666,2.790,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_146', XB=-16.562,-16.438,2.542,2.666,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_147', XB=-16.562,-16.188,-2.666,-2.542,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_148', XB=-16.438,-16.188,-2.666,-2.542,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_149', XB=-16.438,-16.188,2.418,2.666,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_150', XB=-16.438,-16.062,-2.542,-2.418,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_151', XB=-16.312,-16.188,-2.418,-2.294,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_152', XB=-16.312,-16.188,2.294,2.418,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_153', XB=-16.312,-6.438,2.294,2.418,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_154', XB=-16.188,-16.062,2.418,2.542,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_155', XB=-16.188,-6.438,-2.418,-2.170,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_156', XB=-16.188,-6.438,2.170,2.294,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_157', XB=-16.188,-5.438,2.170,2.418,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_158', XB=-15.562,-14.438,-13.826,-13.578,1.141,2.942, SURF_ID='Gypsum wall' /
&OBST ID='Walls_159', XB=-15.562,-14.438,-13.826,-13.578,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_160', XB=-15.562,-14.438,13.702,13.826,1.141,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_161', XB=-15.562,-14.438,13.702,13.826,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_162', XB=-14.438,-10.562,13.702,13.826,2.942,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_163', XB=-10.562,-9.438,-13.826,-13.578,1.141,2.942, SURF_ID='Gypsum wall' /
&OBST ID='Walls_164', XB=-10.562,-9.438,-13.826,-13.578,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_165', XB=-10.562,-9.438,13.702,13.826,1.141,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_166', XB=-10.562,-9.438,13.702,13.826,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_167', XB=-9.438,-4.938,13.702,13.826,2.942,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_168', XB=-6.688,-5.562,-2.418,-2.170,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_169', XB=-6.438,-5.438,-2.418,-2.170,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_170', XB=-5.562,-4.938,-13.826,-13.578,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_171', XB=-5.562,-4.938,-2.418,-2.170,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_172', XB=-5.562,-4.938,2.170,2.418,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_173', XB=-5.562,-4.938,13.702,13.826,1.141,2.942, SURF_ID='Gypsum wall' /
&OBST ID='Walls_174', XB=-5.562,-4.438,-13.826,-13.578,1.141,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_175', XB=-5.562,-3.312,13.702,13.826,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_176', XB=-5.438,-4.938,-2.418,-2.170,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_177', XB=-5.438,-3.438,2.170,2.418,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_178', XB=-5.312,-5.062,-4.402,13.826,8.465,11.347, SURF_ID='Gypsum wall' /
&OBST ID='Walls_179', XB=-5.312,4.062,-4.650,-4.402,8.465,11.347, SURF_ID='Gypsum wall' /
&OBST ID='Walls_180', XB=-5.062,-4.312,-4.650,-4.402,11.347,11.467, SURF_ID='Gypsum wall' /
&OBST ID='Walls_181', XB=-5.062,-2.188,13.702,13.826,8.465,11.467, SURF_ID='Gypsum wall' /
&OBST ID='Walls_182', XB=-4.938,-4.688,-13.826,-2.170,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_183', XB=-4.938,-4.688,-13.578,-9.362,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_184', XB=-4.938,-4.688,-13.578,-2.170,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_185', XB=-4.938,-4.688,-13.578,-2.170,7.384,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_186', XB=-4.938,-4.688,-9.114,-4.650,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_187', XB=-4.938,-4.688,-4.402,-2.170,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_188', XB=-4.938,-4.688,2.170,10.354,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_189', XB=-4.938,-4.688,2.418,6.262,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_190', XB=-4.938,-4.688,2.418,6.262,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_191', XB=-4.938,-4.688,6.510,10.354,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_192', XB=-4.938,-4.688,6.510,10.354,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_193', XB=-4.938,-4.688,10.602,11.470,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_194', XB=-4.938,-4.688,10.602,11.470,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_195', XB=-4.938,-4.688,11.718,12.586,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_196', XB=-4.938,-4.688,11.718,13.826,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_197', XB=-4.938,-4.688,12.834,13.702,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_198', XB=-4.938,-3.188,10.354,10.602,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_199', XB=-4.938,-3.188,10.354,10.602,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_200', XB=-4.938,-3.188,11.470,11.718,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_201', XB=-4.938,-3.188,11.470,11.718,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_202', XB=-4.938,-3.188,12.586,12.834,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_203', XB=-4.938,-1.312,-9.362,-9.114,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_204', XB=-4.938,-1.312,-4.650,-4.402,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_205', XB=-4.938,-0.938,6.262,6.510,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_206', XB=-4.938,-0.938,6.262,6.510,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_207', XB=-4.688,-4.438,-13.826,-13.578,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_208', XB=-4.688,-4.438,2.170,2.418,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_209', XB=-4.688,-4.312,-4.650,-4.402,11.467,11.587, SURF_ID='Gypsum wall' /
&OBST ID='Walls_210', XB=-4.688,-4.312,13.702,13.826,11.467,11.587, SURF_ID='Gypsum wall' /
&OBST ID='Walls_211', XB=-4.688,-4.062,-4.650,-4.402,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_212', XB=-4.688,-4.062,-2.418,-2.170,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_213', XB=-4.688,-3.688,-2.418,-2.170,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_214', XB=-4.688,-3.688,4.402,4.650,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_215', XB=-4.688,-3.312,9.238,9.486,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_216', XB=-4.688,-3.312,12.586,12.834,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_217', XB=-4.688,-3.312,13.702,13.826,1.141,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_218', XB=-4.688,-3.062,9.238,9.486,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_219', XB=-4.688,-2.938,4.402,4.650,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_220', XB=-4.688,-2.188,13.702,13.826,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_221', XB=-4.688,-0.938,-8.866,-8.618,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_222', XB=-4.688,-0.938,6.262,6.510,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_223', XB=-4.688,4.938,-4.650,-4.402,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_224', XB=-4.438,-2.562,-13.826,-13.578,2.942,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_225', XB=-4.312,-2.188,13.702,13.826,11.467,11.707, SURF_ID='Gypsum wall' /
&OBST ID='Walls_226', XB=-4.312,-1.438,-4.650,-4.402,11.347,11.707, SURF_ID='Gypsum wall' /
&OBST ID='Walls_227', XB=-4.062,-3.812,-4.650,-2.170,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_228', XB=-4.062,-3.812,-4.402,-2.170,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_229', XB=-3.938,-2.312,-4.650,-4.402,11.707,11.827, SURF_ID='Gypsum wall' /
&OBST ID='Walls_230', XB=-3.938,-2.188,13.702,13.826,11.707,11.827, SURF_ID='Gypsum wall' /
&OBST ID='Walls_231', XB=-3.812,-0.312,-4.650,-4.402,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_232', XB=-3.688,-3.438,-4.402,-2.170,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_233', XB=-3.688,-3.438,2.170,2.418,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_234', XB=-3.688,-3.438,2.418,2.914,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_235', XB=-3.688,-3.438,2.418,4.650,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_236', XB=-3.688,-3.438,2.914,4.402,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_237', XB=-3.688,-3.438,3.658,4.402,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_238', XB=-3.438,-2.938,-4.650,-4.402,11.827,11.947, SURF_ID='Gypsum wall' /
&OBST ID='Walls_239', XB=-3.438,-2.938,4.402,4.650,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_240', XB=-3.438,-2.938,13.702,13.826,11.827,11.947, SURF_ID='Gypsum wall' /
&OBST ID='Walls_241', XB=-3.438,3.438,4.402,4.650,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_242', XB=-3.312,-3.188,9.238,9.610,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_243', XB=-3.312,-3.188,9.238,10.354,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_244', XB=-3.312,-3.188,9.486,9.610,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_245', XB=-3.312,-3.188,9.610,10.354,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_246', XB=-3.312,-3.188,10.230,10.354,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_247', XB=-3.312,-3.188,10.230,10.354,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_248', XB=-3.312,-3.188,10.602,10.726,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_249', XB=-3.312,-3.188,10.602,10.726,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_250', XB=-3.312,-3.188,10.726,11.470,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_251', XB=-3.312,-3.188,10.726,11.470,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_252', XB=-3.312,-3.188,11.346,11.470,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_253', XB=-3.312,-3.188,11.346,11.470,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_254', XB=-3.312,-3.188,11.718,12.586,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_255', XB=-3.312,-3.188,11.718,12.834,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_256', XB=-3.312,-3.188,12.462,12.586,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_257', XB=-3.312,-3.188,12.462,12.834,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_258', XB=-3.312,-2.438,13.702,13.826,2.942,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_259', XB=-3.188,-3.062,9.238,9.486,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_260', XB=-3.188,-2.312,9.238,9.486,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_261', XB=-3.062,-2.062,9.238,9.486,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_262', XB=-2.938,-2.688,4.402,5.394,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_263', XB=-2.938,-2.688,4.402,6.262,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_264', XB=-2.938,-2.688,4.650,5.394,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_265', XB=-2.938,-2.688,4.650,6.262,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_266', XB=-2.938,-2.312,-4.650,-4.402,11.827,12.067, SURF_ID='Gypsum wall' /
&OBST ID='Walls_267', XB=-2.938,-2.188,13.702,13.826,11.827,12.067, SURF_ID='Gypsum wall' /
&OBST ID='Walls_268', XB=-2.938,-0.938,4.402,4.650,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_269', XB=-2.688,-1.188,4.402,4.650,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_270', XB=-2.688,-0.938,4.402,4.650,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_271', XB=-2.562,-1.562,-13.702,-13.578,1.141,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_272', XB=-2.562,-1.438,-13.826,-13.702,1.141,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_273', XB=-2.438,-2.188,13.702,13.826,1.141,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_274', XB=-2.438,-2.062,13.702,13.826,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_275', XB=-2.312,-2.188,13.702,13.826,12.067,12.187, SURF_ID='Gypsum wall' /
&OBST ID='Walls_276', XB=-2.312,-2.062,-1.178,1.054,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_277', XB=-2.312,-2.062,9.238,9.610,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_278', XB=-2.312,-2.062,9.238,9.610,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_279', XB=-2.312,-2.062,9.486,9.610,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_280', XB=-2.312,-1.938,1.054,1.178,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_281', XB=-2.312,-1.438,-4.650,-4.402,11.707,12.187, SURF_ID='Gypsum wall' /
&OBST ID='Walls_282', XB=-2.188,-2.062,-1.302,-1.178,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_283', XB=-2.188,-2.062,13.826,15.190,5.583,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_284', XB=-2.188,-1.938,13.702,15.190,8.465,12.187, SURF_ID='Gypsum wall' /
&OBST ID='Walls_285', XB=-2.188,-1.938,13.702,15.438,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_286', XB=-2.188,-1.938,13.826,14.074,4.383,5.223, SURF_ID='Gypsum wall' /
&OBST ID='Walls_287', XB=-2.188,-1.938,13.826,15.190,5.223,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_288', XB=-2.188,-1.938,15.066,15.190,4.383,5.223, SURF_ID='Gypsum wall' /
&OBST ID='Walls_289', XB=-2.188,-1.812,1.178,1.302,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_290', XB=-2.188,-1.688,1.302,1.426,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_291', XB=-2.188,1.312,15.314,15.438,10.987,12.187, SURF_ID='Gypsum wall' /
&OBST ID='Walls_292', XB=-2.188,2.188,15.190,15.314,8.465,12.187, SURF_ID='Gypsum wall' /
&OBST ID='Walls_293', XB=-2.188,2.188,15.190,15.438,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_294', XB=-2.188,2.188,15.314,15.438,8.465,10.987, SURF_ID='Gypsum wall' /
&OBST ID='Walls_295', XB=-2.062,-1.938,-1.426,-1.054,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_296', XB=-2.062,-1.938,7.750,13.702,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_297', XB=-2.062,-1.938,7.998,13.702,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_298', XB=-2.062,-1.938,7.998,13.702,7.384,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_299', XB=-2.062,-1.938,7.998,15.190,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_300', XB=-2.062,-1.938,9.610,13.702,8.465,9.546, SURF_ID='Gypsum wall' /
&OBST ID='Walls_301', XB=-2.062,-1.938,13.578,13.702,9.546,12.187, SURF_ID='Gypsum wall' /
&OBST ID='Walls_302', XB=-2.062,-1.938,13.826,15.190,7.384,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_303', XB=-2.062,-1.562,1.426,1.550,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_304', XB=-2.062,-0.938,7.750,7.998,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_305', XB=-1.938,-1.812,-1.426,-1.178,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_306', XB=-1.938,-1.562,-1.550,-1.426,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_307', XB=-1.938,-1.438,1.550,1.674,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_308', XB=-1.938,-1.188,7.750,7.998,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_309', XB=-1.938,-0.938,15.190,15.438,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_310', XB=-1.812,-1.688,-1.426,-1.302,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_311', XB=-1.812,-1.438,-1.674,-1.550,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_312', XB=-1.812,-1.438,1.674,1.798,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_313', XB=-1.688,-1.312,-1.798,-1.674,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_314', XB=-1.688,-1.312,1.798,1.922,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_315', XB=-1.688,-1.188,-1.922,-1.798,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_316', XB=-1.562,-1.438,-1.550,1.426,8.465,9.666, SURF_ID='Gypsum wall' /
&OBST ID='Walls_317', XB=-1.562,-1.312,-13.702,-10.478,1.141,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_318', XB=-1.562,-1.312,-13.702,-9.362,2.101,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_319', XB=-1.562,-1.312,-13.578,-10.478,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_320', XB=-1.562,-1.312,-13.578,-9.362,3.062,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_321', XB=-1.562,-1.312,-9.734,-9.362,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_322', XB=-1.562,-1.312,-9.114,-8.618,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_323', XB=-1.562,-1.312,-9.114,-7.998,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_324', XB=-1.562,-1.312,-7.998,-4.650,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_325', XB=-1.562,-1.188,1.922,2.046,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_326', XB=-1.562,-1.062,-2.046,-1.922,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_327', XB=-1.562,1.438,1.426,1.550,8.465,9.666, SURF_ID='Gypsum wall' /
&OBST ID='Walls_328', XB=-1.438,-1.312,-13.826,-13.702,2.942,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_329', XB=-1.438,-1.312,-13.702,-13.578,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_330', XB=-1.438,-1.312,-2.170,-2.046,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_331', XB=-1.438,-1.312,2.046,2.170,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_332', XB=-1.438,-1.062,15.314,15.438,12.187,12.307, SURF_ID='Gypsum wall' /
&OBST ID='Walls_333', XB=-1.438,1.438,-4.650,-4.402,11.347,12.307, SURF_ID='Gypsum wall' /
&OBST ID='Walls_334', XB=-1.438,1.438,-1.550,-1.426,8.465,9.666, SURF_ID='Gypsum wall' /
&OBST ID='Walls_335', XB=-1.312,1.312,-13.826,-13.578,2.942,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_336', XB=-1.312,1.312,-2.294,-2.046,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_337', XB=-1.312,1.312,2.046,2.294,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_338', XB=-1.188,-0.938,4.402,6.262,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_339', XB=-1.188,-0.938,4.650,5.394,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_340', XB=-1.188,-0.938,4.650,5.394,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_341', XB=-1.188,-0.938,4.650,6.262,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_342', XB=-1.188,-0.938,6.510,6.634,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_343', XB=-1.188,-0.938,6.510,6.634,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_344', XB=-1.188,-0.938,6.510,7.378,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_345', XB=-1.188,-0.938,6.510,7.750,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_346', XB=-1.188,-0.938,7.378,7.750,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_347', XB=-1.188,-0.938,7.378,7.998,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_348', XB=-1.062,1.062,15.190,15.438,12.187,12.307, SURF_ID='Gypsum wall' /
&OBST ID='Walls_349', XB=-0.938,0.812,-8.866,-8.618,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_350', XB=-0.938,0.938,7.750,7.998,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_351', XB=-0.938,0.938,7.750,7.998,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_352', XB=-0.938,0.938,15.190,15.438,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_353', XB=-0.938,2.562,4.402,4.650,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_354', XB=-0.562,0.562,-13.826,-13.578,5.583,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_355', XB=-0.312,0.188,-8.866,-8.618,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_356', XB=-0.188,1.938,9.610,9.858,8.465,9.546, SURF_ID='Gypsum wall' /
&OBST ID='Walls_357', XB=-0.062,0.062,-13.578,-8.866,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_358', XB=0.438,3.438,-4.650,-4.402,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_359', XB=0.562,17.438,-13.702,-13.578,7.384,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_360', XB=0.562,30.312,-13.826,-13.702,7.384,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_361', XB=0.812,4.938,-8.866,-8.618,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_362', XB=0.938,1.188,4.402,6.262,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_363', XB=0.938,1.188,4.650,6.262,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_364', XB=0.938,1.188,4.650,6.262,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_365', XB=0.938,1.188,6.510,6.634,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_366', XB=0.938,1.188,6.510,6.634,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_367', XB=0.938,1.188,6.510,7.750,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_368', XB=0.938,1.188,6.510,7.998,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_369', XB=0.938,1.188,7.378,7.750,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_370', XB=0.938,1.188,7.378,7.750,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_371', XB=0.938,1.438,4.402,4.650,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_372', XB=0.938,1.938,7.750,7.998,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_373', XB=0.938,2.062,7.750,7.998,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_374', XB=0.938,2.188,15.190,15.438,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_375', XB=0.938,4.688,6.262,6.510,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_376', XB=0.938,7.938,6.262,6.510,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_377', XB=1.062,1.438,15.314,15.438,12.187,12.307, SURF_ID='Gypsum wall' /
&OBST ID='Walls_378', XB=1.062,1.562,-2.046,-1.922,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_379', XB=1.062,1.562,1.922,2.046,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_380', XB=1.188,1.438,4.402,4.650,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_381', XB=1.188,1.688,-1.922,-1.798,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_382', XB=1.188,1.688,1.798,1.922,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_383', XB=1.188,1.938,7.750,7.998,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_384', XB=1.312,1.438,-13.826,-13.702,2.942,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_385', XB=1.312,1.438,-2.170,-2.046,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_386', XB=1.312,1.438,2.046,2.170,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_387', XB=1.312,1.438,15.314,15.438,10.987,11.467, SURF_ID='Gypsum wall' /
&OBST ID='Walls_388', XB=1.312,1.562,-13.702,-10.478,-0.060,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_389', XB=1.312,1.562,-13.578,-10.478,3.062,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_390', XB=1.312,1.562,-10.478,-4.402,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_391', XB=1.312,1.562,-9.734,-8.618,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_392', XB=1.312,1.562,-7.998,-4.402,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_393', XB=1.312,1.812,-1.798,-1.674,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_394', XB=1.312,1.812,1.674,1.798,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_395', XB=1.312,1.812,15.314,15.438,12.067,12.187, SURF_ID='Gypsum wall' /
&OBST ID='Walls_396', XB=1.438,1.562,-1.550,1.550,8.465,9.666, SURF_ID='Gypsum wall' /
&OBST ID='Walls_397', XB=1.438,1.938,-1.674,-1.550,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_398', XB=1.438,1.938,1.550,1.674,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_399', XB=1.438,2.312,-4.650,-4.402,11.707,12.187, SURF_ID='Gypsum wall' /
&OBST ID='Walls_400', XB=1.438,2.562,-13.826,-13.702,1.141,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_401', XB=1.438,4.312,-4.650,-4.402,11.347,11.707, SURF_ID='Gypsum wall' /
&OBST ID='Walls_402', XB=1.438,15.062,-13.826,-13.702,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_403', XB=1.562,1.812,1.426,1.550,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_404', XB=1.562,1.938,-1.550,-1.426,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_405', XB=1.562,2.562,-13.702,-13.578,1.141,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_406', XB=1.562,3.438,-4.650,-4.402,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_407', XB=1.562,4.938,-9.362,-9.114,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_408', XB=1.562,15.062,-13.702,-13.578,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_409', XB=1.688,1.812,1.302,1.426,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_410', XB=1.688,2.062,-1.426,-1.302,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_411', XB=1.812,2.062,1.178,1.550,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_412', XB=1.812,2.188,-1.302,-1.178,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_413', XB=1.938,2.062,1.054,1.178,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_414', XB=1.938,2.062,7.750,9.238,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_415', XB=1.938,2.062,7.998,13.702,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_416', XB=1.938,2.062,9.238,15.190,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_417', XB=1.938,2.062,9.486,15.190,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_418', XB=1.938,2.062,9.610,13.702,8.465,9.546, SURF_ID='Gypsum wall' /
&OBST ID='Walls_419', XB=1.938,2.062,13.578,13.702,9.546,12.187, SURF_ID='Gypsum wall' /
&OBST ID='Walls_420', XB=1.938,2.188,13.702,15.190,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_421', XB=1.938,2.188,13.826,14.074,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_422', XB=1.938,2.188,13.826,15.190,7.384,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_423', XB=1.938,2.188,13.826,15.190,8.465,12.187, SURF_ID='Gypsum wall' /
&OBST ID='Walls_424', XB=1.938,2.188,14.074,15.190,5.223,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_425', XB=1.938,2.188,15.066,15.190,4.383,5.223, SURF_ID='Gypsum wall' /
&OBST ID='Walls_426', XB=1.938,2.312,-1.178,-1.054,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_427', XB=1.938,2.312,13.702,13.826,11.827,12.187, SURF_ID='Gypsum wall' /
&OBST ID='Walls_428', XB=1.938,3.938,13.702,13.826,11.467,11.827, SURF_ID='Gypsum wall' /
&OBST ID='Walls_429', XB=1.938,4.688,9.238,9.486,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_430', XB=1.938,5.062,13.702,13.826,8.465,11.467, SURF_ID='Gypsum wall' /
&OBST ID='Walls_431', XB=1.938,7.688,13.702,13.826,7.384,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_432', XB=1.938,17.438,13.702,13.826,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_433', XB=2.062,2.188,1.302,1.426,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_434', XB=2.062,2.188,13.702,15.190,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_435', XB=2.062,2.188,15.314,15.438,10.987,12.187, SURF_ID='Gypsum wall' /
&OBST ID='Walls_436', XB=2.062,2.312,-1.054,1.302,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_437', XB=2.062,2.312,9.238,9.610,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_438', XB=2.062,2.312,9.238,9.610,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_439', XB=2.062,2.312,9.486,9.610,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_440', XB=2.062,2.312,9.486,9.610,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_441', XB=2.062,3.062,9.238,9.486,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_442', XB=2.188,2.438,13.702,13.826,1.141,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_443', XB=2.188,2.438,13.702,13.826,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_444', XB=2.188,3.312,13.702,13.826,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_445', XB=2.312,2.938,-4.650,-4.402,11.707,12.067, SURF_ID='Gypsum wall' /
&OBST ID='Walls_446', XB=2.312,2.938,13.702,13.826,11.947,12.067, SURF_ID='Gypsum wall' /
&OBST ID='Walls_447', XB=2.312,3.438,13.702,13.826,11.827,11.947, SURF_ID='Gypsum wall' /
&OBST ID='Walls_448', XB=2.438,3.312,13.702,13.826,2.942,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_449', XB=2.438,3.438,4.402,4.650,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_450', XB=2.562,4.438,-13.826,-13.578,2.942,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_451', XB=2.562,4.938,4.402,4.650,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_452', XB=2.688,2.938,4.650,6.262,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_453', XB=2.938,3.062,4.650,6.262,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_454', XB=2.938,3.438,-4.650,-4.402,11.707,11.947, SURF_ID='Gypsum wall' /
&OBST ID='Walls_455', XB=3.062,4.688,9.238,9.486,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_456', XB=3.062,4.688,9.238,9.486,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_457', XB=3.188,3.312,9.486,9.610,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_458', XB=3.188,3.312,9.486,9.610,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_459', XB=3.188,3.312,9.486,10.354,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_460', XB=3.188,3.312,9.610,10.354,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_461', XB=3.188,3.312,10.230,10.354,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_462', XB=3.188,3.312,10.230,10.354,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_463', XB=3.188,3.312,10.602,10.726,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_464', XB=3.188,3.312,10.602,10.726,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_465', XB=3.188,3.312,10.602,11.470,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_466', XB=3.188,3.312,10.602,11.470,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_467', XB=3.188,3.312,11.346,11.470,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_468', XB=3.188,3.312,11.346,11.470,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_469', XB=3.188,3.312,11.718,12.462,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_470', XB=3.188,3.312,11.718,12.462,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_471', XB=3.188,3.312,12.462,12.586,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_472', XB=3.188,3.312,12.462,12.586,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_473', XB=3.188,4.688,10.354,10.602,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_474', XB=3.188,4.688,11.470,11.718,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_475', XB=3.188,4.688,12.586,12.834,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_476', XB=3.188,4.938,10.354,10.602,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_477', XB=3.188,4.938,11.470,11.718,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_478', XB=3.188,4.938,12.586,12.834,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_479', XB=3.312,4.688,13.702,13.826,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_480', XB=3.312,4.688,13.702,13.826,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_481', XB=3.438,3.688,-4.650,-2.418,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_482', XB=3.438,3.688,-4.650,-2.170,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_483', XB=3.438,3.688,-4.402,-2.418,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_484', XB=3.438,3.688,2.170,4.402,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_485', XB=3.438,3.688,2.418,2.914,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_486', XB=3.438,3.688,2.418,3.658,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_487', XB=3.438,3.688,3.658,4.650,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_488', XB=3.438,3.938,-4.650,-4.402,11.707,11.827, SURF_ID='Gypsum wall' /
&OBST ID='Walls_489', XB=3.438,4.688,2.170,2.418,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_490', XB=3.438,5.312,-2.418,-2.170,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_491', XB=3.688,3.812,-2.418,-2.170,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_492', XB=3.688,3.938,4.402,4.650,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_493', XB=3.688,4.688,-4.650,-4.402,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_494', XB=3.688,4.688,2.170,2.418,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_495', XB=3.688,4.688,4.402,4.650,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_496', XB=3.688,4.938,-4.650,-4.402,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_497', XB=3.688,11.438,-2.418,-2.170,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_498', XB=3.938,4.312,13.702,13.826,11.467,11.707, SURF_ID='Gypsum wall' /
&OBST ID='Walls_499', XB=4.062,5.062,-4.650,-4.402,8.465,9.186, SURF_ID='Gypsum wall' /
&OBST ID='Walls_500', XB=4.062,5.062,-4.650,-4.402,10.867,11.347, SURF_ID='Gypsum wall' /
&OBST ID='Walls_501', XB=4.312,4.688,-4.650,-4.402,11.467,11.587, SURF_ID='Gypsum wall' /
&OBST ID='Walls_502', XB=4.312,4.688,13.702,13.826,11.467,11.587, SURF_ID='Gypsum wall' /
&OBST ID='Walls_503', XB=4.312,5.062,-4.650,-4.402,11.347,11.467, SURF_ID='Gypsum wall' /
&OBST ID='Walls_504', XB=4.438,5.562,-13.826,-13.578,1.141,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_505', XB=4.438,5.562,-13.826,-13.578,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_506', XB=4.562,8.312,-2.418,-2.170,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_507', XB=4.688,4.938,-13.578,-9.362,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_508', XB=4.688,4.938,-13.578,-8.866,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_509', XB=4.688,4.938,-9.114,-4.650,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_510', XB=4.688,4.938,-8.618,-4.650,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_511', XB=4.688,4.938,-4.650,-2.418,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_512', XB=4.688,4.938,-4.402,-2.418,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_513', XB=4.688,4.938,-4.402,-2.418,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_514', XB=4.688,4.938,2.170,4.402,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_515', XB=4.688,4.938,2.170,13.826,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_516', XB=4.688,4.938,4.650,5.518,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_517', XB=4.688,4.938,4.650,6.262,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_518', XB=4.688,4.938,6.510,10.354,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_519', XB=4.688,4.938,10.602,11.470,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_520', XB=4.688,4.938,11.718,12.586,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_521', XB=4.688,4.938,12.834,13.702,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_522', XB=4.688,4.938,12.834,13.702,7.384,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_523', XB=4.688,4.938,12.834,13.826,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_524', XB=4.688,5.062,-4.650,-4.402,9.186,10.867, SURF_ID='Gypsum wall' /
&OBST ID='Walls_525', XB=4.938,5.312,2.170,2.418,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_526', XB=4.938,5.562,2.170,2.418,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_527', XB=4.938,5.562,13.702,13.826,1.141,2.942, SURF_ID='Gypsum wall' /
&OBST ID='Walls_528', XB=4.938,5.562,13.702,13.826,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_529', XB=4.938,9.438,13.702,13.826,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_530', XB=4.938,9.438,13.702,13.826,2.942,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_531', XB=4.938,20.312,2.170,2.418,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_532', XB=5.062,5.312,-4.650,13.826,8.465,11.347, SURF_ID='Gypsum wall' /
&OBST ID='Walls_533', XB=5.312,6.062,2.170,2.418,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_534', XB=5.312,6.438,-2.418,-2.294,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_535', XB=5.312,16.188,-2.294,-2.170,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_536', XB=5.562,9.438,-13.826,-13.578,2.942,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_537', XB=6.062,16.188,2.170,2.294,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_538', XB=6.062,16.312,2.294,2.418,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_539', XB=6.438,16.188,-2.294,-2.170,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_540', XB=6.438,16.312,-2.418,-2.294,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_541', XB=6.688,18.312,2.170,2.418,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_542', XB=7.688,7.938,2.418,6.262,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_543', XB=7.688,7.938,6.510,6.758,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_544', XB=7.688,7.938,6.510,13.826,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_545', XB=7.688,7.938,7.502,13.702,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_546', XB=7.688,7.938,13.702,13.826,5.583,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_547', XB=7.938,17.438,13.702,13.826,7.384,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_548', XB=9.438,10.438,-2.418,-2.170,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_549', XB=9.438,10.562,-13.826,-13.578,1.141,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_550', XB=9.438,10.562,-13.826,-13.578,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_551', XB=9.438,10.562,13.702,13.826,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_552', XB=9.438,10.562,13.702,13.826,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_553', XB=10.062,10.312,-13.578,-7.502,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_554', XB=10.062,10.312,-13.578,-7.254,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_555', XB=10.062,10.312,-7.254,-2.418,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_556', XB=10.062,15.312,-7.502,-7.254,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_557', XB=10.312,10.438,-7.502,-7.254,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_558', XB=10.562,14.438,13.702,13.826,2.942,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_559', XB=10.562,15.062,-13.826,-13.578,2.942,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_560', XB=10.562,20.062,13.702,13.826,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_561', XB=11.188,11.438,-2.418,-2.170,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_562', XB=11.188,15.062,-7.502,-7.254,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_563', XB=11.438,11.562,-7.254,-2.170,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_564', XB=11.562,15.562,-2.418,-2.170,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_565', XB=14.438,15.062,-13.826,-13.578,1.141,2.942, SURF_ID='Gypsum wall' /
&OBST ID='Walls_566', XB=14.438,15.562,-13.826,-13.578,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_567', XB=14.438,15.562,13.702,13.826,1.141,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_568', XB=14.438,15.562,13.702,13.826,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_569', XB=15.062,15.312,-13.826,-7.502,2.101,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_570', XB=15.062,15.312,-13.826,-4.774,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_571', XB=15.062,15.312,-13.578,-7.502,3.062,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_572', XB=15.062,15.312,-7.254,-3.906,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_573', XB=15.062,15.312,-3.906,-2.418,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_574', XB=15.312,15.562,-13.826,-13.578,1.141,2.942, SURF_ID='Gypsum wall' /
&OBST ID='Walls_575', XB=15.312,20.062,-13.826,-13.578,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_576', XB=15.312,20.062,-13.826,-13.578,2.942,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_577', XB=15.562,16.688,-2.418,-2.294,2.101,2.221, SURF_ID='Gypsum wall' /
&OBST ID='Walls_578', XB=15.562,16.688,-2.418,-2.170,2.221,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_579', XB=15.562,20.062,13.702,13.826,2.942,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_580', XB=16.062,16.188,-2.542,-2.418,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_581', XB=16.062,16.438,2.418,2.542,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_582', XB=16.188,16.438,-2.666,-2.418,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_583', XB=16.188,16.438,2.542,2.666,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_584', XB=16.188,16.562,2.542,2.666,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_585', XB=16.312,16.688,-2.790,-2.666,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_586', XB=16.312,16.688,2.666,2.790,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_587', XB=16.438,16.562,-2.666,-2.542,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_588', XB=16.438,16.812,-2.914,-2.790,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_589', XB=16.438,16.812,2.790,2.914,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_590', XB=16.562,16.938,-3.038,-2.914,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_591', XB=16.562,16.938,2.914,3.038,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_592', XB=16.688,17.062,-3.162,-3.038,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_593', XB=16.688,17.062,3.038,3.162,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_594', XB=16.688,20.062,-2.418,-2.170,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_595', XB=16.812,17.188,-3.286,-3.162,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_596', XB=16.812,17.188,3.162,3.286,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_597', XB=16.938,17.062,-3.410,-3.286,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_598', XB=16.938,17.062,3.286,3.410,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_599', XB=17.062,17.312,-3.534,-3.286,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_600', XB=17.062,17.312,3.286,3.410,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_601', XB=17.062,17.438,3.410,3.534,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_602', XB=17.188,17.312,-3.658,-3.534,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_603', XB=17.188,17.312,3.534,3.658,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_604', XB=17.312,17.438,-3.782,-3.410,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_605', XB=17.312,17.438,3.534,3.782,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_606', XB=17.438,17.562,-13.702,-3.534,5.583,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_607', XB=17.438,17.562,-13.578,-3.534,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_608', XB=17.438,17.562,3.534,8.246,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_609', XB=17.438,17.562,3.534,10.106,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_610', XB=17.438,17.562,10.106,13.826,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_611', XB=17.562,17.688,-3.782,-3.658,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_612', XB=17.562,17.688,3.658,3.782,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_613', XB=17.562,17.812,-3.658,-3.534,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_614', XB=17.562,17.812,3.534,3.658,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_615', XB=17.562,17.938,-3.534,-3.410,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_616', XB=17.562,17.938,3.410,3.534,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_617', XB=17.562,19.438,13.702,13.826,7.384,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_618', XB=17.562,30.188,-13.702,-13.578,7.384,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_619', XB=17.562,30.188,13.702,13.826,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_620', XB=17.688,18.062,-3.410,-3.286,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_621', XB=17.688,18.062,3.286,3.410,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_622', XB=17.812,18.188,-3.286,-3.162,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_623', XB=17.812,18.188,3.162,3.286,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_624', XB=17.938,18.312,-3.162,-3.038,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_625', XB=17.938,18.312,3.038,3.162,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_626', XB=18.062,18.438,-3.038,-2.914,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_627', XB=18.062,18.438,2.914,3.038,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_628', XB=18.188,18.562,-2.914,-2.790,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_629', XB=18.188,18.562,2.790,2.914,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_630', XB=18.312,18.688,-2.790,-2.666,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_631', XB=18.312,18.688,2.666,2.790,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_632', XB=18.438,18.562,2.542,2.666,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_633', XB=18.438,18.812,-2.666,-2.542,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_634', XB=18.562,18.812,-2.666,-2.542,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_635', XB=18.562,18.812,2.418,2.666,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_636', XB=18.562,18.938,-2.542,-2.418,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_637', XB=18.688,18.812,2.294,2.418,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_638', XB=18.688,28.562,-2.418,-2.294,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_639', XB=18.812,18.938,2.418,2.542,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_640', XB=18.812,28.562,-2.294,-2.170,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_641', XB=18.812,28.562,2.170,2.418,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_642', XB=18.812,29.562,-2.294,-2.170,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_643', XB=19.438,20.062,-13.826,-13.578,1.141,2.942, SURF_ID='Gypsum wall' /
&OBST ID='Walls_644', XB=19.438,20.062,13.702,13.826,1.141,2.942, SURF_ID='Gypsum wall' /
&OBST ID='Walls_645', XB=19.438,20.312,2.170,2.418,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_646', XB=19.438,20.562,-13.826,-13.578,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_647', XB=19.438,20.562,13.702,13.826,5.583,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_648', XB=20.062,20.312,-13.826,-0.558,-0.060,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_649', XB=20.062,20.312,-13.578,-0.558,3.062,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_650', XB=20.062,20.312,-0.558,2.170,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_651', XB=20.062,20.312,0.558,2.170,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_652', XB=20.062,20.312,2.418,13.826,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_653', XB=20.312,20.438,-5.890,-5.642,1.261,1.981, SURF_ID='Gypsum wall' /
&OBST ID='Walls_654', XB=20.312,20.562,-13.826,-13.578,1.141,2.942, SURF_ID='Gypsum wall' /
&OBST ID='Walls_655', XB=20.312,20.562,13.702,13.826,1.141,2.942, SURF_ID='Gypsum wall' /
&OBST ID='Walls_656', XB=20.312,21.312,-5.890,-5.642,1.981,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_657', XB=20.312,21.438,-9.734,-9.486,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_658', XB=20.312,22.688,-13.826,-13.578,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_659', XB=20.312,22.688,-13.702,-13.578,2.942,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_660', XB=20.312,22.688,-9.734,-9.486,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_661', XB=20.312,22.688,-2.418,-2.170,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_662', XB=20.312,22.812,-5.890,-5.642,-0.060,1.261, SURF_ID='Gypsum wall' /
&OBST ID='Walls_663', XB=20.312,24.438,-13.826,-13.702,2.942,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_664', XB=20.312,24.438,13.702,13.826,2.942,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_665', XB=20.312,30.312,13.702,13.826,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_666', XB=20.562,30.312,13.702,13.826,7.384,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_667', XB=21.188,21.312,-2.418,-2.170,1.261,1.981, SURF_ID='Gypsum wall' /
&OBST ID='Walls_668', XB=21.188,22.562,-2.418,-2.170,1.981,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_669', XB=21.188,22.688,-2.418,-2.170,-0.060,1.261, SURF_ID='Gypsum wall' /
&OBST ID='Walls_670', XB=21.312,21.688,-5.890,-5.642,1.261,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_671', XB=21.688,22.688,-5.890,-5.642,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_672', XB=21.688,22.812,-5.890,-5.642,1.981,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_673', XB=22.438,22.688,-9.734,-9.486,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_674', XB=22.562,22.812,-5.890,-5.642,1.261,1.981, SURF_ID='Gypsum wall' /
&OBST ID='Walls_675', XB=22.562,22.812,-2.418,-2.170,1.261,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_676', XB=22.688,22.812,-13.826,-13.702,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_677', XB=22.688,22.812,-13.702,-9.486,-0.060,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_678', XB=22.688,22.812,-13.578,-9.486,3.062,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_679', XB=22.688,22.812,-5.890,-2.170,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_680', XB=22.688,22.812,-5.642,-4.774,-0.060,1.261, SURF_ID='Gypsum wall' /
&OBST ID='Walls_681', XB=22.688,22.812,-5.642,-4.774,1.981,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_682', XB=22.688,22.812,-5.146,-4.774,1.261,1.981, SURF_ID='Gypsum wall' /
&OBST ID='Walls_683', XB=22.688,22.812,-3.906,-3.782,1.261,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_684', XB=22.688,22.812,-3.906,-2.170,-0.060,1.261, SURF_ID='Gypsum wall' /
&OBST ID='Walls_685', XB=22.688,22.812,-3.782,-2.418,1.981,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_686', XB=22.812,22.938,-13.702,-13.578,2.942,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_687', XB=22.812,22.938,-5.022,-4.774,-0.060,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Walls_688', XB=22.812,24.062,-5.022,-4.774,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_689', XB=22.812,30.188,-13.826,-13.578,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_690', XB=24.062,24.438,-13.702,-13.578,2.942,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_691', XB=24.062,26.688,-5.022,-4.774,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_692', XB=24.438,25.562,-13.826,-13.578,1.141,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_693', XB=24.438,25.562,-13.826,-13.578,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_694', XB=24.438,25.562,13.702,13.826,1.141,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_695', XB=24.438,25.562,13.702,13.826,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_696', XB=25.562,29.438,-13.826,-13.578,2.942,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_697', XB=25.562,29.438,13.702,13.826,2.942,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_698', XB=26.312,26.562,-7.998,-5.022,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_699', XB=26.312,26.562,-7.750,-5.022,1.141,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_700', XB=26.312,30.312,-7.998,-7.750,1.141,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_701', XB=26.562,30.188,-7.998,-7.750,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_702', XB=26.688,27.688,-5.022,-4.774,2.101,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_703', XB=27.688,30.188,-5.022,-4.774,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_704', XB=28.562,29.562,-2.418,-2.294,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_705', XB=28.562,29.688,2.170,2.418,6.544,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_706', XB=29.438,30.188,-13.826,-13.578,1.141,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_707', XB=29.438,30.188,-13.826,-13.578,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_708', XB=29.438,30.188,13.702,13.826,1.141,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_709', XB=29.438,30.188,13.702,13.826,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_710', XB=29.562,29.688,2.170,2.418,4.383,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls_711', XB=29.562,30.312,-2.418,-2.170,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_712', XB=29.688,30.312,-2.170,-1.302,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_713', XB=29.688,30.312,1.302,2.418,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_714', XB=30.188,30.312,-13.826,-11.966,-0.060,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_715', XB=30.188,30.312,-13.826,-11.966,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_716', XB=30.188,30.312,-13.702,-2.418,7.384,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_717', XB=30.188,30.312,-13.578,-7.998,3.062,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_718', XB=30.188,30.312,-13.578,-2.418,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_719', XB=30.188,30.312,-11.966,-7.998,2.942,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Walls_720', XB=30.188,30.312,-7.998,-6.882,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_721', XB=30.188,30.312,-7.998,8.122,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_722', XB=30.188,30.312,-7.750,-6.882,1.141,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_723', XB=30.188,30.312,-6.882,-3.038,2.942,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_724', XB=30.188,30.312,-5.022,-4.774,1.141,2.942, SURF_ID='Gypsum wall' /
&OBST ID='Walls_725', XB=30.188,30.312,-3.038,-2.418,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_726', XB=30.188,30.312,-3.038,3.038,1.141,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_727', XB=30.188,30.312,-1.302,-0.930,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_728', XB=30.188,30.312,-0.930,0.930,7.384,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_729', XB=30.188,30.312,0.930,1.302,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_730', XB=30.188,30.312,2.418,3.038,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_731', XB=30.188,30.312,2.418,13.702,7.384,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls_732', XB=30.188,30.312,2.418,13.826,4.383,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls_733', XB=30.188,30.312,3.038,11.966,2.942,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_734', XB=30.188,30.312,6.882,8.122,1.141,2.942, SURF_ID='Gypsum wall' /
&OBST ID='Walls_735', XB=30.188,30.312,6.882,8.122,5.583,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls_736', XB=30.188,30.312,11.966,13.702,-0.060,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Walls_737', XB=30.188,30.312,11.966,13.826,1.141,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Walls_738', XB=30.188,30.312,11.966,13.826,5.583,7.384, SURF_ID='Gypsum wall' /
! End object
! Start object
&OBST ID='Walls stairs', XB=-0.188,0.188,9.238,9.610,4.383,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_1', XB=-0.188,0.188,9.238,10.602,4.503,5.103, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_2', XB=-0.188,0.188,9.238,11.718,5.103,5.223, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_3', XB=-0.188,0.188,9.238,11.842,5.223,7.024, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_4', XB=-0.188,0.188,9.486,9.610,7.865,8.345, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_5', XB=-0.188,0.188,9.486,10.354,7.024,7.865, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_6', XB=-0.188,0.188,9.610,9.734,8.105,8.225, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_7', XB=-0.188,0.188,9.610,9.982,4.142,4.263, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_8', XB=-0.188,0.188,9.610,9.982,7.865,8.105, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_9', XB=-0.188,0.188,9.610,10.230,4.263,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_10', XB=-0.188,0.188,9.982,10.230,7.865,7.985, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_11', XB=-0.188,0.188,10.230,10.478,4.383,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_12', XB=-0.188,0.188,10.354,10.602,7.625,7.745, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_13', XB=-0.188,0.188,10.354,10.850,7.505,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_14', XB=-0.188,0.188,10.354,10.974,7.384,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_15', XB=-0.188,0.188,10.354,11.222,7.024,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_16', XB=-0.188,0.188,10.602,10.850,4.623,5.103, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_17', XB=-0.188,0.188,10.850,11.098,4.743,4.863, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_18', XB=-0.188,0.188,10.850,11.222,4.863,4.983, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_19', XB=-0.188,0.188,10.850,11.470,4.983,5.103, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_20', XB=-0.188,0.188,11.222,11.346,7.024,7.264, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_21', XB=-0.188,0.188,11.346,11.594,7.024,7.144, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_22', XB=-0.188,0.188,11.842,11.966,6.784,6.904, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_23', XB=-0.188,0.188,11.842,12.090,5.343,5.463, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_24', XB=-0.188,0.188,11.842,12.214,6.664,6.784, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_25', XB=-0.188,0.188,11.842,12.338,5.463,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_26', XB=-0.188,0.188,11.842,12.462,5.583,6.064, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_27', XB=-0.188,0.188,11.842,12.462,6.544,6.664, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_28', XB=-0.188,0.188,11.842,12.586,6.304,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_29', XB=-0.188,0.188,11.842,13.330,6.064,6.304, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_30', XB=-0.188,0.188,12.462,12.710,5.703,5.824, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_31', XB=-0.188,0.188,12.462,12.958,5.824,5.944, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_32', XB=-0.188,0.188,12.462,13.082,5.944,6.064, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_33', XB=-0.188,0.188,12.586,12.834,6.304,6.424, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_34', XB=-0.188,0.188,13.330,13.454,6.184,6.304, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_35', XB=-0.188,2.062,9.238,9.486,7.024,8.585, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_36', XB=0.188,0.312,9.238,9.486,4.383,7.024, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_37', XB=0.312,1.438,9.238,9.486,6.664,7.024, SURF_ID='Gypsum wall' /
&OBST ID='Walls stairs_38', XB=1.438,2.062,9.238,9.486,4.383,7.024, SURF_ID='Gypsum wall' /
! End object
! Start object
&OBST ID='Internal stairs', XB=-2.062,-0.062,7.874,10.230,4.142,4.263, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_1', XB=-2.062,-0.062,9.238,9.610,8.225,8.585, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_2', XB=-2.062,-0.062,9.486,10.230,8.105,8.225, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_3', XB=-2.062,-0.062,9.610,9.858,7.985,8.105, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_4', XB=-2.062,-0.062,9.610,9.982,8.225,8.345, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_5', XB=-2.062,-0.062,9.734,9.982,4.263,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_6', XB=-2.062,-0.062,9.734,10.602,4.022,4.142, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_7', XB=-2.062,-0.062,9.858,10.602,7.865,8.105, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_8', XB=-2.062,-0.062,9.982,10.850,3.902,4.022, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_9', XB=-2.062,-0.062,10.106,10.850,3.782,3.902, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_10', XB=-2.062,-0.062,10.106,10.850,7.745,7.865, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_11', XB=-2.062,-0.062,10.230,10.850,7.625,7.745, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_12', XB=-2.062,-0.062,10.354,11.098,3.662,3.782, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_13', XB=-2.062,-0.062,10.478,10.850,7.505,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_14', XB=-2.062,-0.062,10.602,10.726,3.542,3.662, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_15', XB=-2.062,-0.062,10.726,10.850,7.384,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_16', XB=-2.062,-0.062,10.726,11.470,3.422,3.662, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_17', XB=-2.062,-0.062,10.850,11.098,7.264,7.745, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_18', XB=-2.062,-0.062,10.974,11.718,3.302,3.422, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_19', XB=-2.062,-0.062,11.098,11.470,7.384,7.505, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_20', XB=-2.062,-0.062,11.098,11.718,7.144,7.384, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_21', XB=-2.062,-0.062,11.222,11.346,3.182,3.302, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_22', XB=-2.062,-0.062,11.222,11.966,7.024,7.144, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_23', XB=-2.062,-0.062,11.346,11.966,3.062,3.302, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_24', XB=-2.062,-0.062,11.470,12.338,6.904,7.024, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_25', XB=-2.062,-0.062,11.594,12.338,2.942,3.062, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_26', XB=-2.062,-0.062,11.718,12.586,2.822,2.942, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_27', XB=-2.062,-0.062,11.718,12.586,6.784,6.904, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_28', XB=-2.062,-0.062,11.842,12.586,6.664,6.784, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_29', XB=-2.062,-0.062,11.966,12.214,2.702,2.822, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_30', XB=-2.062,-0.062,12.090,12.834,6.544,6.664, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_31', XB=-2.062,-0.062,12.214,12.834,2.582,2.822, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_32', XB=-2.062,-0.062,12.338,12.462,6.424,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_33', XB=-2.062,-0.062,12.338,13.206,2.461,2.582, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_34', XB=-2.062,-0.062,12.462,12.710,6.304,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_35', XB=-2.062,-0.062,12.586,13.454,2.341,2.461, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_36', XB=-2.062,-0.062,12.710,13.082,6.184,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_37', XB=-2.062,-0.062,12.834,13.454,2.221,2.341, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_38', XB=-2.062,-0.062,12.958,13.082,2.101,2.221, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_39', XB=-2.062,2.062,7.874,9.734,4.263,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_40', XB=-2.062,2.062,13.082,15.314,1.981,2.221, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_41', XB=-2.062,2.062,13.082,15.314,6.184,6.544, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_42', XB=-0.062,2.062,7.874,9.734,4.142,4.263, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_43', XB=0.062,2.062,9.610,10.106,-0.060,0.060, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_44', XB=0.062,2.062,9.610,10.354,0.060,0.180, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_45', XB=0.062,2.062,9.734,9.982,4.142,4.263, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_46', XB=0.062,2.062,9.734,10.230,4.263,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_47', XB=0.062,2.062,9.858,10.478,0.180,0.300, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_48', XB=0.062,2.062,9.858,10.602,4.503,4.623, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_49', XB=0.062,2.062,9.858,10.726,0.300,0.420, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_50', XB=0.062,2.062,10.230,10.478,4.383,4.503, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_51', XB=0.062,2.062,10.230,10.850,4.623,4.863, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_52', XB=0.062,2.062,10.230,10.974,0.420,0.540, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_53', XB=0.062,2.062,10.478,10.850,4.863,4.983, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_54', XB=0.062,2.062,10.478,11.098,0.540,0.660, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_55', XB=0.062,2.062,10.478,11.346,0.660,0.780, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_56', XB=0.062,2.062,10.726,11.470,4.983,5.103, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_57', XB=0.062,2.062,10.726,11.594,0.780,0.901, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_58', XB=0.062,2.062,10.850,11.098,4.743,4.983, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_59', XB=0.062,2.062,11.098,11.222,4.863,4.983, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_60', XB=0.062,2.062,11.098,11.718,0.901,1.021, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_61', XB=0.062,2.062,11.098,11.718,5.103,5.343, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_62', XB=0.062,2.062,11.346,11.966,1.021,1.141, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_63', XB=0.062,2.062,11.346,12.090,5.343,5.463, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_64', XB=0.062,2.062,11.346,12.214,1.141,1.261, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_65', XB=0.062,2.062,11.594,12.338,1.261,1.381, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_66', XB=0.062,2.062,11.594,12.338,5.463,5.583, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_67', XB=0.062,2.062,11.594,12.462,5.583,5.703, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_68', XB=0.062,2.062,11.718,11.842,5.223,5.343, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_69', XB=0.062,2.062,11.966,12.586,1.381,1.501, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_70', XB=0.062,2.062,11.966,12.710,5.703,5.824, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_71', XB=0.062,2.062,11.966,12.834,1.501,1.621, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_72', XB=0.062,2.062,12.214,12.958,1.621,1.741, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_73', XB=0.062,2.062,12.214,12.958,5.824,6.064, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_74', XB=0.062,2.062,12.462,13.206,1.741,1.861, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_75', XB=0.062,2.062,12.462,13.330,1.861,1.981, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_76', XB=0.062,2.062,12.462,13.330,6.064,6.184, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_77', XB=0.062,2.062,12.834,13.082,1.981,2.101, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_78', XB=0.062,2.062,12.834,13.082,6.184,6.304, SURF_ID='Gypsum wall' /
&OBST ID='Internal stairs_79', XB=0.062,2.062,12.958,13.082,5.944,6.064, SURF_ID='Gypsum wall' /
! End object
! Start object
&OBST ID='External stairs', XB=-35.562,-33.688,1.426,1.922,0.060,0.300 /
&OBST ID='External stairs_1', XB=-35.562,-33.688,1.798,2.170,0.300,0.420 /
&OBST ID='External stairs_2', XB=-35.562,-33.688,2.046,2.294,0.420,0.660 /
&OBST ID='External stairs_3', XB=-35.562,-33.688,2.294,2.418,0.420,0.540 /
&OBST ID='External stairs_4', XB=-35.562,-33.688,2.294,2.790,0.540,0.780 /
&OBST ID='External stairs_5', XB=-35.562,-33.688,2.542,3.038,0.780,0.901 /
&OBST ID='External stairs_6', XB=-35.562,-33.688,2.914,3.162,0.901,1.141 /
&OBST ID='External stairs_7', XB=-35.562,-33.688,3.162,3.286,0.901,1.021 /
&OBST ID='External stairs_8', XB=-35.562,-33.688,3.162,3.534,1.021,1.261 /
&OBST ID='External stairs_9', XB=-35.562,-33.688,3.410,3.906,1.261,1.381 /
&OBST ID='External stairs_10', XB=-35.562,-33.688,3.782,4.030,1.381,1.621 /
&OBST ID='External stairs_11', XB=-35.562,-33.688,4.030,4.154,1.381,1.501 /
&OBST ID='External stairs_12', XB=-35.562,-33.688,4.030,4.402,1.501,1.741 /
&OBST ID='External stairs_13', XB=-35.562,-33.688,4.278,4.650,1.741,1.861 /
&OBST ID='External stairs_14', XB=-35.562,-33.688,4.526,5.022,1.861,1.981 /
&OBST ID='External stairs_15', XB=-35.562,-33.688,4.526,5.146,1.981,2.101 /
&OBST ID='External stairs_16', XB=-35.562,-33.688,4.898,5.146,2.101,2.221 /
&OBST ID='External stairs_17', XB=-35.562,-31.562,5.146,6.138,1.981,2.221 /
&OBST ID='External stairs_18', XB=-35.438,-31.688,6.138,6.262,1.981,2.221 /
&OBST ID='External stairs_19', XB=-35.312,-35.188,6.262,6.386,1.981,2.221 /
&OBST ID='External stairs_20', XB=-35.188,-35.062,6.262,6.510,1.981,2.221 /
&OBST ID='External stairs_21', XB=-35.062,-32.062,6.262,6.634,1.981,2.221 /
&OBST ID='External stairs_22', XB=-34.938,-34.688,6.634,6.758,1.981,2.221 /
&OBST ID='External stairs_23', XB=-34.812,-34.688,6.758,6.882,1.981,2.221 /
&OBST ID='External stairs_24', XB=-34.688,-32.438,6.634,7.006,1.981,2.221 /
&OBST ID='External stairs_25', XB=-33.438,-31.562,1.054,1.302,4.263,4.503 /
&OBST ID='External stairs_26', XB=-33.438,-31.562,1.178,1.674,4.142,4.263 /
&OBST ID='External stairs_27', XB=-33.438,-31.562,1.426,1.922,3.902,4.142 /
&OBST ID='External stairs_28', XB=-33.438,-31.562,1.798,2.170,3.782,3.902 /
&OBST ID='External stairs_29', XB=-33.438,-31.562,1.922,2.170,3.902,4.022 /
&OBST ID='External stairs_30', XB=-33.438,-31.562,2.046,2.418,3.662,3.782 /
&OBST ID='External stairs_31', XB=-33.438,-31.562,2.294,2.790,3.542,3.662 /
&OBST ID='External stairs_32', XB=-33.438,-31.562,2.294,3.038,3.422,3.542 /
&OBST ID='External stairs_33', XB=-33.438,-31.562,2.542,3.038,3.302,3.422 /
&OBST ID='External stairs_34', XB=-33.438,-31.562,2.914,3.286,3.182,3.302 /
&OBST ID='External stairs_35', XB=-33.438,-31.562,3.162,3.534,2.942,3.182 /
&OBST ID='External stairs_36', XB=-33.438,-31.562,3.410,3.906,2.822,2.942 /
&OBST ID='External stairs_37', XB=-33.438,-31.562,3.534,3.906,2.942,3.062 /
&OBST ID='External stairs_38', XB=-33.438,-31.562,3.782,4.154,2.702,2.822 /
&OBST ID='External stairs_39', XB=-33.438,-31.562,4.030,4.402,2.582,2.702 /
&OBST ID='External stairs_40', XB=-33.438,-31.562,4.030,4.650,2.461,2.582 /
&OBST ID='External stairs_41', XB=-33.438,-31.562,4.278,4.650,2.341,2.461 /
&OBST ID='External stairs_42', XB=-33.438,-31.562,4.526,5.022,2.221,2.341 /
&OBST ID='External stairs_43', XB=-33.438,-31.562,4.898,5.146,1.981,2.221 /
&OBST ID='External stairs_44', XB=-33.438,-30.188,-0.062,1.054,4.263,4.503 /
&OBST ID='External stairs_45', XB=-33.312,-33.188,-0.186,-0.062,4.263,4.503 /
&OBST ID='External stairs_46', XB=-33.188,-32.438,-0.310,-0.062,4.263,4.503 /
&OBST ID='External stairs_47', XB=-33.062,-32.938,-0.434,-0.310,4.263,4.503 /
&OBST ID='External stairs_48', XB=-32.938,-32.688,-0.558,-0.310,4.263,4.503 /
&OBST ID='External stairs_49', XB=-32.812,-32.688,-0.682,-0.558,4.263,4.503 /
&OBST ID='External stairs_50', XB=-32.688,-32.438,-0.806,-0.310,4.263,4.503 /
&OBST ID='External stairs_51', XB=-32.562,-32.438,-0.930,-0.806,4.263,4.503 /
&OBST ID='External stairs_52', XB=-32.438,-32.312,6.758,6.882,1.981,2.221 /
&OBST ID='External stairs_53', XB=-32.438,-32.188,6.634,6.758,1.981,2.221 /
&OBST ID='External stairs_54', XB=-32.438,-30.188,-1.054,-0.062,4.263,4.503 /
&OBST ID='External stairs_55', XB=-32.062,-31.938,6.386,6.510,1.981,2.221 /
&OBST ID='External stairs_56', XB=-32.062,-31.812,6.262,6.386,1.981,2.221 /
&OBST ID='External stairs_57', XB=30.188,33.062,-1.054,-0.558,4.263,4.503 /
&OBST ID='External stairs_58', XB=30.188,33.562,-0.558,-0.062,4.263,4.503 /
&OBST ID='External stairs_59', XB=30.188,34.062,-0.062,1.054,4.263,4.503 /
&OBST ID='External stairs_60', XB=32.188,34.062,1.054,1.302,4.263,4.503 /
&OBST ID='External stairs_61', XB=32.188,34.062,1.178,1.674,4.142,4.263 /
&OBST ID='External stairs_62', XB=32.188,34.062,1.426,1.922,4.022,4.142 /
&OBST ID='External stairs_63', XB=32.188,34.062,1.426,2.170,3.902,4.022 /
&OBST ID='External stairs_64', XB=32.188,34.062,1.798,2.170,3.782,3.902 /
&OBST ID='External stairs_65', XB=32.188,34.062,2.046,2.418,3.662,3.782 /
&OBST ID='External stairs_66', XB=32.188,34.062,2.294,2.790,3.542,3.662 /
&OBST ID='External stairs_67', XB=32.188,34.062,2.294,3.038,3.422,3.542 /
&OBST ID='External stairs_68', XB=32.188,34.062,2.542,3.038,3.302,3.422 /
&OBST ID='External stairs_69', XB=32.188,34.062,2.914,3.286,3.182,3.302 /
&OBST ID='External stairs_70', XB=32.188,34.062,3.162,3.410,2.942,3.182 /
&OBST ID='External stairs_71', XB=32.188,34.062,3.410,3.534,3.062,3.182 /
&OBST ID='External stairs_72', XB=32.188,34.062,3.410,3.906,2.822,3.062 /
&OBST ID='External stairs_73', XB=32.188,34.062,3.782,4.154,2.702,2.822 /
&OBST ID='External stairs_74', XB=32.188,34.062,4.030,4.278,2.461,2.582 /
&OBST ID='External stairs_75', XB=32.188,34.062,4.030,4.402,2.582,2.702 /
&OBST ID='External stairs_76', XB=32.188,34.062,4.278,4.650,2.341,2.582 /
&OBST ID='External stairs_77', XB=32.188,34.062,4.526,6.014,2.221,2.341 /
&OBST ID='External stairs_78', XB=32.188,34.062,5.890,6.386,2.101,2.221 /
&OBST ID='External stairs_79', XB=32.188,34.062,5.890,6.634,1.981,2.101 /
&OBST ID='External stairs_80', XB=32.188,34.062,6.262,6.634,1.861,1.981 /
&OBST ID='External stairs_81', XB=32.188,34.062,6.510,7.006,1.741,1.861 /
&OBST ID='External stairs_82', XB=32.188,34.062,6.882,7.254,1.501,1.741 /
&OBST ID='External stairs_83', XB=32.188,34.062,7.130,7.254,1.381,1.501 /
&OBST ID='External stairs_84', XB=32.188,34.062,7.254,7.502,1.381,1.621 /
&OBST ID='External stairs_85', XB=32.188,34.062,7.378,7.874,1.261,1.381 /
&OBST ID='External stairs_86', XB=32.188,34.062,7.750,8.122,1.021,1.261 /
&OBST ID='External stairs_87', XB=32.188,34.062,7.998,8.122,0.901,1.021 /
&OBST ID='External stairs_88', XB=32.188,34.062,8.122,8.494,0.901,1.141 /
&OBST ID='External stairs_89', XB=32.188,34.062,8.370,8.742,0.780,0.901 /
&OBST ID='External stairs_90', XB=32.188,34.062,8.618,8.866,0.540,0.780 /
&OBST ID='External stairs_91', XB=32.188,34.062,8.866,8.990,0.660,0.780 /
&OBST ID='External stairs_92', XB=32.188,34.062,8.866,9.362,0.420,0.660 /
&OBST ID='External stairs_93', XB=32.188,34.062,9.238,9.610,0.300,0.420 /
&OBST ID='External stairs_94', XB=32.188,34.062,9.486,9.982,0.180,0.300 /
&OBST ID='External stairs_95', XB=32.188,34.062,9.486,10.230,0.060,0.180 /
&OBST ID='External stairs_96', XB=32.188,34.062,9.858,10.230,-0.060,0.060 /
&OBST ID='External stairs_97', XB=33.062,33.188,-0.930,-0.806,4.263,4.503 /
&OBST ID='External stairs_98', XB=33.062,33.312,-0.806,-0.558,4.263,4.503 /
&OBST ID='External stairs_99', XB=33.312,33.438,-0.682,-0.558,4.263,4.503 /
&OBST ID='External stairs_100', XB=33.562,33.688,-0.434,-0.310,4.263,4.503 /
&OBST ID='External stairs_101', XB=33.562,33.812,-0.310,-0.062,4.263,4.503 /
&OBST ID='External stairs_102', XB=33.812,33.938,-0.186,-0.062,4.263,4.503 /
! End object
! Start object
&OBST ID='Window panes', XB=-30.312,-30.188,-12.090,-10.850,2.221,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_1', XB=-30.312,-30.188,-12.090,-7.874,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_2', XB=-30.312,-30.188,-10.850,-7.874,-0.060,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_3', XB=-30.312,-30.188,-7.006,-2.914,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_4', XB=-30.312,-30.188,-7.006,-2.914,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_5', XB=-30.312,-30.188,2.914,7.006,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_6', XB=-30.312,-30.188,2.914,7.006,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_7', XB=-30.312,-30.188,7.998,10.850,-0.060,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_8', XB=-30.312,-30.188,7.998,12.090,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_9', XB=-30.312,-30.188,10.850,12.090,2.221,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_10', XB=-29.562,-25.438,-13.826,-13.578,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_11', XB=-29.562,-25.438,-13.826,-13.578,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_12', XB=-29.562,-25.438,13.702,13.826,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_13', XB=-29.562,-25.438,13.702,13.826,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_14', XB=-24.562,-20.438,-13.826,-13.578,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_15', XB=-24.562,-20.438,-13.826,-13.578,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_16', XB=-24.562,-20.438,13.702,13.826,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_17', XB=-24.562,-20.438,13.702,13.826,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_18', XB=-19.562,-15.438,-13.826,-13.578,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_19', XB=-19.562,-15.438,-13.826,-13.578,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_20', XB=-19.562,-15.438,13.702,13.826,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_21', XB=-19.562,-15.438,13.702,13.826,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_22', XB=-14.562,-10.438,-13.826,-13.578,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_23', XB=-14.562,-10.438,-13.826,-13.578,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_24', XB=-14.562,-10.438,13.702,13.826,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_25', XB=-14.562,-10.438,13.702,13.826,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_26', XB=-9.562,-5.438,-13.826,-13.578,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_27', XB=-9.562,-5.438,-13.826,-13.578,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_28', XB=-9.562,-5.438,13.702,13.826,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_29', XB=-9.562,-5.438,13.702,13.826,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_30', XB=-4.562,-2.438,-13.826,-13.578,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_31', XB=-4.562,-0.438,-13.826,-13.578,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_32', XB=-3.438,-2.312,13.702,13.826,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_33', XB=-3.438,-2.312,13.702,13.826,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_34', XB=-2.188,-1.938,13.950,15.190,3.182,5.343, SURF_ID='Glass pane' /
&OBST ID='Window panes_35', XB=0.438,4.562,-13.826,-13.578,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_36', XB=1.938,2.188,13.950,15.190,3.182,5.343, SURF_ID='Glass pane' /
&OBST ID='Window panes_37', XB=2.312,3.438,13.702,13.826,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_38', XB=2.312,3.438,13.702,13.826,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_39', XB=2.438,4.562,-13.826,-13.578,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_40', XB=5.438,9.562,-13.826,-13.578,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_41', XB=5.438,9.562,-13.826,-13.578,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_42', XB=5.438,9.562,13.702,13.826,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_43', XB=5.438,9.562,13.702,13.826,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_44', XB=10.438,14.562,-13.826,-13.578,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_45', XB=10.438,14.562,-13.826,-13.578,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_46', XB=10.438,14.562,13.702,13.826,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_47', XB=10.438,14.562,13.702,13.826,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_48', XB=15.438,19.562,-13.826,-13.578,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_49', XB=15.438,19.562,-13.826,-13.578,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_50', XB=15.438,19.562,13.702,13.826,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_51', XB=15.438,19.562,13.702,13.826,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_52', XB=20.312,21.438,-5.890,-5.642,1.141,2.101, SURF_ID='Glass pane' /
&OBST ID='Window panes_53', XB=20.438,24.562,-13.826,-13.578,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_54', XB=20.438,24.562,-13.826,-13.578,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_55', XB=20.438,24.562,13.702,13.826,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_56', XB=20.438,24.562,13.702,13.826,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_57', XB=21.188,22.688,-2.418,-2.170,1.141,2.101, SURF_ID='Glass pane' /
&OBST ID='Window panes_58', XB=21.562,22.688,-5.890,-5.766,1.141,2.101, SURF_ID='Glass pane' /
&OBST ID='Window panes_59', XB=21.562,22.812,-5.766,-5.642,1.141,2.101, SURF_ID='Glass pane' /
&OBST ID='Window panes_60', XB=22.688,22.812,-5.642,-5.022,1.141,2.101, SURF_ID='Glass pane' /
&OBST ID='Window panes_61', XB=22.688,22.812,-3.906,-2.294,1.141,2.101, SURF_ID='Glass pane' /
&OBST ID='Window panes_62', XB=25.438,29.562,-13.826,-13.578,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_63', XB=25.438,29.562,-13.826,-13.578,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_64', XB=25.438,29.562,13.702,13.826,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_65', XB=25.438,29.562,13.702,13.826,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_66', XB=30.188,30.312,-12.090,-10.850,2.221,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_67', XB=30.188,30.312,-12.090,-7.874,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_68', XB=30.188,30.312,-10.850,-7.874,-0.060,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_69', XB=30.188,30.312,-7.006,-2.914,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_70', XB=30.188,30.312,-7.006,-2.914,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_71', XB=30.188,30.312,2.914,7.006,1.021,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_72', XB=30.188,30.312,2.914,7.006,5.463,7.505, SURF_ID='Glass pane' /
&OBST ID='Window panes_73', XB=30.188,30.312,7.998,10.850,-0.060,2.221, SURF_ID='Glass pane' /
&OBST ID='Window panes_74', XB=30.188,30.312,7.998,12.090,2.221,3.062, SURF_ID='Glass pane' /
&OBST ID='Window panes_75', XB=30.188,30.312,7.998,12.090,5.463,7.505, SURF_ID='Glass pane' /
! End object
! Start object
&OBST ID='Panels transparent', XB=-1.562,-1.438,-1.426,1.426,9.546,12.187, SURF_ID='Glass pane' /
&OBST ID='Panels transparent_1', XB=-1.562,1.562,-1.550,-1.426,9.546,12.187, SURF_ID='Glass pane' /
&OBST ID='Panels transparent_2', XB=-1.562,1.562,1.426,1.550,9.546,12.187, SURF_ID='Glass pane' /
&OBST ID='Panels transparent_3', XB=-1.438,1.438,-1.550,-1.426,12.187,12.307, SURF_ID='Glass pane' /
&OBST ID='Panels transparent_4', XB=-1.438,1.438,1.426,1.550,12.187,12.307, SURF_ID='Glass pane' /
&OBST ID='Panels transparent_5', XB=1.438,1.562,-1.426,1.426,9.546,12.187, SURF_ID='Glass pane' /
! End object
! Start object
&OBST ID='Fire doors', XB=-1.062,1.062,4.402,4.650,-0.060,2.221, SURF_ID='Gypsum wall',
      FYI='always closed' /
&OBST ID='Fire doors_1', XB=-1.062,1.062,4.402,4.650,4.383,6.664, SURF_ID='Gypsum wall',
      FYI='always closed' /
&OBST ID='Fire doors_2', XB=-1.062,1.062,7.750,7.998,-0.060,2.221, SURF_ID='Gypsum wall',
      FYI='always closed' /
&OBST ID='Fire doors_3', XB=-1.062,1.062,7.750,7.998,4.383,6.664, SURF_ID='Gypsum wall',
      FYI='always closed' /
! End object
! Start object
&OBST ID='Roof', XB=-5.312,-4.938,-4.650,13.826,11.227,11.347, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_1', XB=-5.312,-4.562,-4.650,13.826,11.347,11.467, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_2', XB=-4.938,-4.812,13.702,13.826,11.227,11.347, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_3', XB=-4.938,-4.188,-4.650,13.826,11.467,11.587, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_4', XB=-4.688,-3.812,-2.170,13.330,11.587,11.707, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_5', XB=-4.562,-3.812,-4.650,-2.170,11.587,11.707, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_6', XB=-4.562,-3.812,13.330,13.826,11.587,11.707, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_7', XB=-4.312,-3.312,-4.650,13.702,11.707,11.827, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_8', XB=-4.188,-3.312,13.702,13.826,11.707,11.827, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_9', XB=-3.938,-3.812,13.454,13.826,11.827,11.947, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_10', XB=-3.812,-2.812,-4.650,13.826,11.827,11.947, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_11', XB=-3.438,-2.438,-2.542,-2.046,11.947,12.067, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_12', XB=-3.438,-2.312,-4.650,-2.542,11.947,12.067, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_13', XB=-3.438,-2.188,-2.046,12.958,11.947,12.067, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_14', XB=-3.312,-2.188,12.958,13.826,11.947,12.067, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_15', XB=-2.938,-2.188,-4.650,12.958,12.067,12.187, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_16', XB=-2.812,-2.688,12.958,13.826,11.827,11.947, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_17', XB=-2.812,-2.188,12.958,13.826,12.067,12.187, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_18', XB=-2.438,-2.312,-2.666,-2.046,12.187,12.427, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_19', XB=-2.438,-2.312,-2.170,-2.046,11.947,12.067, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_20', XB=-2.312,-2.188,-4.650,-2.790,11.947,12.067, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_21', XB=-2.312,-2.188,-2.914,-2.790,12.187,12.427, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_22', XB=-2.312,-2.188,13.578,13.826,12.187,12.307, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_23', XB=-2.188,-1.938,-2.046,-1.922,11.947,12.067, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_24', XB=-2.188,-1.438,-4.650,1.550,12.067,12.307, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_25', XB=-2.188,-1.312,1.550,15.438,12.067,12.307, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_26', XB=-1.438,-1.312,-4.650,-4.030,12.067,12.187, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_27', XB=-1.438,-1.188,-4.030,-2.542,12.067,12.187, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_28', XB=-1.438,-0.938,-2.542,-1.798,12.067,12.187, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_29', XB=-1.438,-0.812,-1.674,-1.550,12.067,12.187, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_30', XB=-1.438,-0.688,-1.798,-1.674,12.067,12.187, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_31', XB=-1.438,2.188,-4.650,-1.550,12.187,12.307, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_32', XB=-1.312,-1.188,1.550,1.798,12.067,12.187, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_33', XB=-1.312,-1.188,14.198,15.438,12.307,12.427, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_34', XB=-1.312,2.188,1.550,15.438,12.187,12.307, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_35', XB=-1.188,-1.062,-3.286,-2.542,12.067,12.187, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_36', XB=-1.188,-0.938,-4.650,-3.782,12.307,12.427, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_37', XB=-1.188,1.188,2.790,15.438,12.307,12.427, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_38', XB=-1.062,-0.938,-3.782,-3.162,12.307,12.427, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_39', XB=-1.062,-0.688,-1.674,-1.550,12.307,12.427, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_40', XB=-1.062,0.938,1.674,1.922,12.307,12.427, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_41', XB=-1.062,1.062,1.922,2.790,12.307,12.427, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_42', XB=-0.938,-0.812,-1.922,-1.798,12.067,12.187, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_43', XB=-0.938,0.938,-4.650,-2.418,12.307,12.427, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_44', XB=-0.938,0.938,1.550,1.674,12.307,12.427, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_45', XB=-0.812,0.812,-2.418,-1.798,12.307,12.427, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_46', XB=-0.688,0.688,-1.798,-1.550,12.307,12.427, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_47', XB=-0.062,0.062,-1.550,-1.426,12.187,12.427, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_48', XB=0.688,1.062,-1.674,-1.550,12.307,12.427, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_49', XB=0.688,1.188,-1.798,-1.674,12.067,12.187, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_50', XB=0.812,0.938,-1.922,-1.798,12.067,12.187, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_51', XB=0.812,1.188,-1.674,-1.550,12.067,12.187, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_52', XB=0.938,1.062,-3.782,-3.162,12.307,12.427, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_53', XB=0.938,1.062,-2.542,-1.798,12.067,12.187, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_54', XB=0.938,1.188,-4.650,-3.782,12.307,12.427, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_55', XB=1.062,1.188,-3.286,-1.798,12.067,12.187, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_56', XB=1.188,1.312,1.550,1.922,12.067,12.187, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_57', XB=1.188,1.312,13.702,15.438,12.307,12.427, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_58', XB=1.188,1.438,-4.030,-1.550,12.067,12.187, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_59', XB=1.312,1.438,-4.650,-4.030,12.067,12.187, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_60', XB=1.312,2.188,13.826,15.438,12.067,12.187, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_61', XB=1.312,2.812,12.958,13.826,12.067,12.187, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_62', XB=1.312,2.938,1.550,12.958,12.067,12.187, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_63', XB=1.438,2.188,-1.550,1.550,12.187,12.307, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_64', XB=1.438,2.938,-4.650,1.550,12.067,12.187, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_65', XB=1.938,2.188,-2.046,-1.922,11.947,12.067, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_66', XB=2.188,2.312,-2.914,-2.790,12.187,12.427, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_67', XB=2.188,2.312,13.578,13.826,12.187,12.307, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_68', XB=2.188,3.312,12.958,13.826,11.947,12.067, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_69', XB=2.188,3.438,-4.650,-2.666,11.947,12.067, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_70', XB=2.188,3.438,-2.170,12.958,11.947,12.067, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_71', XB=2.312,2.438,-2.666,-2.542,11.947,12.067, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_72', XB=2.312,2.438,-2.666,-2.046,12.187,12.427, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_73', XB=2.438,3.438,-2.666,-2.170,11.947,12.067, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_74', XB=2.688,2.812,13.082,13.826,11.827,11.947, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_75', XB=2.812,3.812,-4.650,13.826,11.827,11.947, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_76', XB=3.312,4.188,13.330,13.826,11.707,11.827, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_77', XB=3.312,4.312,-4.650,13.330,11.707,11.827, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_78', XB=3.812,3.938,13.454,13.826,11.827,11.947, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_79', XB=3.812,4.562,-4.650,13.826,11.587,11.707, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_80', XB=4.188,4.938,-4.650,13.826,11.467,11.587, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_81', XB=4.562,5.312,-4.650,13.826,11.347,11.467, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_82', XB=4.812,4.938,12.958,13.826,11.227,11.347, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
&OBST ID='Roof_83', XB=4.938,5.312,-4.650,13.826,11.227,11.347, SURF_ID='Gypsum wall',
      SAWTOOTH=.False. /
! End object
! Start object
&OBST ID='Columns', XB=-30.312,-29.812,-13.702,-13.330,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_1', XB=-30.312,-29.812,-13.702,-13.330,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_2', XB=-30.312,-29.812,13.330,13.826,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_3', XB=-30.312,-29.812,13.330,13.826,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_4', XB=-30.188,-29.812,-1.674,-1.302,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_5', XB=-30.188,-29.812,1.302,1.674,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_6', XB=-25.312,-24.688,-2.294,-1.302,4.383,7.144, SURF_ID='Gypsum wall' /
&OBST ID='Columns_7', XB=-25.312,-24.688,1.302,2.294,4.383,7.144, SURF_ID='Gypsum wall' /
&OBST ID='Columns_8', XB=-25.188,-24.812,-13.702,-13.330,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_9', XB=-25.188,-24.812,-13.702,-13.330,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_10', XB=-25.188,-24.812,-1.674,-1.302,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_11', XB=-25.188,-24.812,1.302,1.674,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_12', XB=-25.188,-24.812,13.330,13.826,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_13', XB=-25.188,-24.812,13.330,13.826,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_14', XB=-20.312,-19.688,-2.294,-1.302,-0.060,2.702, SURF_ID='Gypsum wall' /
&OBST ID='Columns_15', XB=-20.312,-19.688,-2.294,-1.302,4.383,7.144, SURF_ID='Gypsum wall' /
&OBST ID='Columns_16', XB=-20.312,-19.688,1.302,2.294,-0.060,2.702, SURF_ID='Gypsum wall' /
&OBST ID='Columns_17', XB=-20.312,-19.688,1.302,2.294,4.383,7.144, SURF_ID='Gypsum wall' /
&OBST ID='Columns_18', XB=-20.188,-19.688,-13.702,-13.206,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_19', XB=-20.188,-19.688,-13.702,-13.206,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_20', XB=-20.188,-19.688,13.330,13.826,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_21', XB=-20.188,-19.688,13.330,13.826,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_22', XB=-15.312,-14.688,-2.294,-1.302,-0.060,2.702, SURF_ID='Gypsum wall' /
&OBST ID='Columns_23', XB=-15.312,-14.688,-2.294,-1.302,4.383,7.144, SURF_ID='Gypsum wall' /
&OBST ID='Columns_24', XB=-15.312,-14.688,1.302,2.294,-0.060,2.702, SURF_ID='Gypsum wall' /
&OBST ID='Columns_25', XB=-15.312,-14.688,1.302,2.294,4.383,7.144, SURF_ID='Gypsum wall' /
&OBST ID='Columns_26', XB=-15.188,-14.812,-13.702,-13.330,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_27', XB=-15.188,-14.812,-13.702,-13.330,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_28', XB=-15.188,-14.812,13.330,13.826,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_29', XB=-15.188,-14.812,13.330,13.826,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_30', XB=-10.312,-9.688,-2.294,-1.302,-0.060,2.702, SURF_ID='Gypsum wall' /
&OBST ID='Columns_31', XB=-10.312,-9.688,-2.294,-1.302,4.383,7.144, SURF_ID='Gypsum wall' /
&OBST ID='Columns_32', XB=-10.312,-9.688,1.302,2.294,-0.060,2.702, SURF_ID='Gypsum wall' /
&OBST ID='Columns_33', XB=-10.312,-9.688,1.302,2.294,4.383,7.144, SURF_ID='Gypsum wall' /
&OBST ID='Columns_34', XB=-10.188,-9.812,-13.702,-13.330,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_35', XB=-10.188,-9.812,-13.702,-13.330,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_36', XB=-10.188,-9.812,13.330,13.826,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_37', XB=-10.188,-9.812,13.330,13.826,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_38', XB=-5.312,-4.812,13.330,13.826,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_39', XB=-5.312,-4.812,13.330,13.826,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_40', XB=-5.312,-4.688,-2.294,-1.302,-0.060,2.702, SURF_ID='Gypsum wall' /
&OBST ID='Columns_41', XB=-5.312,-4.688,-2.294,-1.302,4.383,7.144, SURF_ID='Gypsum wall' /
&OBST ID='Columns_42', XB=-5.312,-4.688,1.302,2.294,-0.060,2.702, SURF_ID='Gypsum wall' /
&OBST ID='Columns_43', XB=-5.312,-4.688,1.302,2.294,4.383,7.144, SURF_ID='Gypsum wall' /
&OBST ID='Columns_44', XB=-5.188,-4.812,-13.702,-13.330,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_45', XB=-5.188,-4.812,-13.702,-13.330,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_46', XB=-2.312,-1.938,13.330,13.826,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_47', XB=-2.312,-1.938,13.330,13.826,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_48', XB=1.938,2.312,13.330,13.826,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_49', XB=1.938,2.312,13.330,13.826,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_50', XB=4.688,5.312,-2.294,-1.302,-0.060,2.702, SURF_ID='Gypsum wall' /
&OBST ID='Columns_51', XB=4.688,5.312,-2.294,-1.302,4.383,7.144, SURF_ID='Gypsum wall' /
&OBST ID='Columns_52', XB=4.688,5.312,1.302,2.294,-0.060,2.702, SURF_ID='Gypsum wall' /
&OBST ID='Columns_53', XB=4.688,5.312,1.302,2.294,4.383,7.144, SURF_ID='Gypsum wall' /
&OBST ID='Columns_54', XB=4.812,5.188,-13.702,-13.330,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_55', XB=4.812,5.188,-13.702,-13.330,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_56', XB=4.812,5.312,13.330,13.826,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_57', XB=4.812,5.312,13.330,13.826,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_58', XB=9.688,10.312,-2.294,-1.302,-0.060,2.702, SURF_ID='Gypsum wall' /
&OBST ID='Columns_59', XB=9.688,10.312,-2.294,-1.302,4.383,7.144, SURF_ID='Gypsum wall' /
&OBST ID='Columns_60', XB=9.688,10.312,1.302,2.294,-0.060,2.702, SURF_ID='Gypsum wall' /
&OBST ID='Columns_61', XB=9.688,10.312,1.302,2.294,4.383,7.144, SURF_ID='Gypsum wall' /
&OBST ID='Columns_62', XB=9.812,10.188,-13.702,-13.330,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_63', XB=9.812,10.188,-13.702,-13.330,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_64', XB=9.812,10.188,13.330,13.826,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_65', XB=9.812,10.188,13.330,13.826,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_66', XB=14.688,15.312,-2.294,-1.302,-0.060,2.702, SURF_ID='Gypsum wall' /
&OBST ID='Columns_67', XB=14.688,15.312,-2.294,-1.302,4.383,7.144, SURF_ID='Gypsum wall' /
&OBST ID='Columns_68', XB=14.688,15.312,1.302,2.294,-0.060,2.702, SURF_ID='Gypsum wall' /
&OBST ID='Columns_69', XB=14.688,15.312,1.302,2.294,4.383,7.144, SURF_ID='Gypsum wall' /
&OBST ID='Columns_70', XB=14.812,15.188,-13.702,-13.330,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_71', XB=14.812,15.188,-13.702,-13.330,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_72', XB=14.812,15.188,13.330,13.826,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_73', XB=14.812,15.188,13.330,13.826,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_74', XB=19.688,20.188,-2.294,-1.302,-0.060,2.702, SURF_ID='Gypsum wall' /
&OBST ID='Columns_75', XB=19.688,20.188,-2.294,-1.302,4.383,7.144, SURF_ID='Gypsum wall' /
&OBST ID='Columns_76', XB=19.688,20.188,1.302,2.294,-0.060,2.702, SURF_ID='Gypsum wall' /
&OBST ID='Columns_77', XB=19.688,20.188,1.302,2.294,4.383,7.144, SURF_ID='Gypsum wall' /
&OBST ID='Columns_78', XB=19.812,20.188,-13.702,-13.206,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_79', XB=19.812,20.188,-13.702,-13.206,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_80', XB=19.812,20.188,13.330,13.826,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_81', XB=19.812,20.188,13.330,13.826,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_82', XB=24.688,25.312,-2.294,-1.302,4.383,7.144, SURF_ID='Gypsum wall' /
&OBST ID='Columns_83', XB=24.688,25.312,1.302,2.294,4.383,7.144, SURF_ID='Gypsum wall' /
&OBST ID='Columns_84', XB=24.812,25.188,-13.702,-13.330,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_85', XB=24.812,25.188,-13.702,-13.330,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_86', XB=24.812,25.188,-1.674,-1.302,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_87', XB=24.812,25.188,1.302,1.674,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_88', XB=24.812,25.188,13.330,13.826,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_89', XB=24.812,25.188,13.330,13.826,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_90', XB=29.812,30.188,-1.674,-1.302,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_91', XB=29.812,30.188,-1.674,-1.302,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_92', XB=29.812,30.188,1.302,1.674,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_93', XB=29.812,30.188,1.302,1.674,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_94', XB=29.812,30.312,-13.702,-13.330,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_95', XB=29.812,30.312,-13.702,-13.330,4.383,7.625, SURF_ID='Gypsum wall' /
&OBST ID='Columns_96', XB=29.812,30.312,13.330,13.826,-0.060,3.182, SURF_ID='Gypsum wall' /
&OBST ID='Columns_97', XB=29.812,30.312,13.330,13.826,4.383,7.625, SURF_ID='Gypsum wall' /
! End object
! Start object
&OBST ID='Roof transparent', XB=-1.562,-1.312,-1.550,1.550,12.067,12.187, SURF_ID='Glass pane',
      SAWTOOTH=.False., DEVC_ID='Roof break' /
&OBST ID='Roof transparent_1', XB=-1.562,1.562,-1.550,1.550,12.187,12.307, SURF_ID='Glass pane',
      SAWTOOTH=.False., DEVC_ID='Roof break' /
&OBST ID='Roof transparent_2', XB=-1.312,-1.188,-1.550,-1.178,12.307,12.427, SURF_ID='Glass pane',
      SAWTOOTH=.False., DEVC_ID='Roof break' /
&OBST ID='Roof transparent_3', XB=-1.312,-1.188,1.178,1.550,12.307,12.427, SURF_ID='Glass pane',
      SAWTOOTH=.False., DEVC_ID='Roof break' /
&OBST ID='Roof transparent_4', XB=-1.188,1.188,-1.550,1.550,12.307,12.427, SURF_ID='Glass pane',
      SAWTOOTH=.False., DEVC_ID='Roof break' /
&OBST ID='Roof transparent_5', XB=1.188,1.312,-1.550,-1.302,12.307,12.427, SURF_ID='Glass pane',
      SAWTOOTH=.False., DEVC_ID='Roof break' /
&OBST ID='Roof transparent_6', XB=1.188,1.312,1.178,1.550,12.307,12.427, SURF_ID='Glass pane',
      SAWTOOTH=.False., DEVC_ID='Roof break' /
&OBST ID='Roof transparent_7', XB=1.312,1.562,-1.550,1.550,12.067,12.187, SURF_ID='Glass pane',
      SAWTOOTH=.False., DEVC_ID='Roof break' /
! End object
! Start object
&VENT ID='External BC', PBX=-31.500, SURF_ID='OPEN' /
&VENT ID='External BC_1', PBX=31.500, SURF_ID='OPEN' /
&VENT ID='External BC_2', PBY=-14.817, SURF_ID='OPEN' /
&VENT ID='External BC_3', PBY=16.183, SURF_ID='OPEN' /
&VENT ID='External BC_4', PBZ=12.968, SURF_ID='OPEN' /
! End object

!!! Evacuation


!!! Control logic and output

! Start object
&SLCF QUANTITY='TEMPERATURE', VECTOR=.TRUE., PBX=0.000 /
&SLCF QUANTITY='TEMPERATURE', VECTOR=.TRUE., PBY=-0.000 /
! End object
&DEVC ID='Smoke detector', XYZ=5.000,0.000,2.500, PROP_ID='acme smoke detector' /
! Start object
&SLCF QUANTITY='VISIBILITY', PBX=0.000 /
&SLCF QUANTITY='VISIBILITY', PBY=-0.000 /
! End object
&DEVC ID='Roof break', XYZ=0.000,0.000,12.027,
      QUANTITY='TEMPERATURE',  SETPOINT=150., INITIAL_STATE=.TRUE., FYI='Break the roof' /

!!! Others


&TAIL  /
