
!!! Generated by BlenderFDS 1.1.2 on Blender 2.61 (sub 0)

! Mon, 02 Jan 2012 11:44:51
! Voxel Size: 0.125, 0.124, 0.120

&HEAD CHID='uni-build-s1', TITLE='University building, scenario 1', /

!!! External config file

&TIME T_END=900.0 /

&REAC ID='polyurethane', SOOT_YIELD=0.1875, CO_YIELD=0.02775,
      C=1.0, H=1.75, O=0.25, N=0.065,
      HEAT_OF_COMBUSTION=25300., IDEAL=.TRUE. /
      Gas phase reaction: polyurethane flexible foam (means) from
      Tewarson SFPE Handbook 3rd ed,
      SFPE handbook table 3-4.14, p. 3-112.

&MATL ID='Gypsum plaster', CONDUCTIVITY=0.48,
      SPECIFIC_HEAT=0.84, DENSITY=1440. /
      Thermo-physical properties of gypsum plaster.

&PROP ID='acme smoke detector', QUANTITY='CHAMBER OBSCURATION',
      LENGTH=1.8, ACTIVATION_OBSCURATION=3.28 /
      
&ISOF QUANTITY='TEMPERATURE', VALUE(1)=60. /
&ISOF QUANTITY='VISIBILITY', VALUE(1)=10. /
&BNDF QUANTITY='ADIABATIC SURFACE TEMPERATURE' /

!!! Boundary condition definitions

&SURF ID='Gypsum wall', RGB=184,186,136, MATL_ID='Gypsum plaster', THICKNESS=0.03, /
&SURF ID='Burner', FYI='1500 kW on 5 m2, fast fire', RGB=204,0,2, HRRPUA=300.00, TAU_Q=-230.63, /
&SURF ID='Glass pane', RGB=0,204,201, TRANSPARENCY=0.200, /

!!! Computational domain

! 567000 cells, size: 0.250, 0.248, 0.240 m
&MESH ID='Domain +1', IJK=84,125,54, XB=10.500,31.500,-14.817,16.183,0.000,12.968, /
! 567000 cells, size: 0.250, 0.248, 0.240 m
&MESH ID='Domain 0', IJK=84,125,54, XB=-10.500,10.500,-14.817,16.183,0.000,12.968, /
! 567000 cells, size: 0.250, 0.248, 0.240 m
&MESH ID='Domain -1', IJK=84,125,54, XB=-31.500,-10.500,-14.817,16.183,0.000,12.968, /

!!! Geometry

! Roof
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-5.312,-4.938,-4.650,13.826,11.227,11.347, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-5.312,-4.562,-4.650,13.826,11.347,11.467, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-4.938,-4.812,13.702,13.826,11.227,11.347, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-4.938,-4.188,-4.650,13.826,11.467,11.587, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-4.688,-3.812,-2.170,13.330,11.587,11.707, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-4.562,-3.812,-4.650,-2.170,11.587,11.707, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-4.562,-3.812,13.330,13.826,11.587,11.707, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-4.312,-3.312,-4.650,13.702,11.707,11.827, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-4.188,-3.312,13.702,13.826,11.707,11.827, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-3.938,-3.812,13.454,13.826,11.827,11.947, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-3.812,-2.812,-4.650,13.826,11.827,11.947, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-3.438,-2.438,-2.542,-2.046,11.947,12.067, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-3.438,-2.312,-4.650,-2.542,11.947,12.067, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-3.438,-2.188,-2.046,12.958,11.947,12.067, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-3.312,-2.188,12.958,13.826,11.947,12.067, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-2.938,-2.188,-4.650,12.958,12.067,12.187, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-2.812,-2.688,12.958,13.826,11.827,11.947, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-2.812,-2.188,12.958,13.826,12.067,12.187, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-2.438,-2.312,-2.666,-2.046,12.187,12.427, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-2.438,-2.312,-2.170,-2.046,11.947,12.067, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-2.312,-2.188,-4.650,-2.790,11.947,12.067, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-2.312,-2.188,-2.914,-2.790,12.187,12.427, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-2.312,-2.188,13.578,13.826,12.187,12.307, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-2.188,-1.938,-2.046,-1.922,11.947,12.067, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=-2.188,-1.438,-1.674,1.550,12.067,12.187, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=-2.188,-1.438,-1.550,1.550,12.187,12.307, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-2.188,-1.312,-4.650,-1.798,12.067,12.187, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=-2.188,-1.312,1.550,15.438,12.067,12.307, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-2.188,-0.688,-1.798,-1.674,12.067,12.187, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=-2.188,2.188,-4.650,-1.550,12.187,12.307, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-1.438,-0.812,-1.674,-1.550,12.067,12.187, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-1.312,-1.188,-4.030,-2.542,12.067,12.187, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=-1.312,-1.188,1.550,1.798,12.067,12.187, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-1.312,-1.188,14.198,15.438,12.307,12.427, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-1.312,-0.938,-2.542,-1.798,12.067,12.187, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=-1.312,2.188,1.550,15.438,12.187,12.307, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-1.188,-1.062,-3.286,-2.542,12.067,12.187, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-1.188,-0.938,-4.650,-3.782,12.307,12.427, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=-1.188,1.188,2.790,15.438,12.307,12.427, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-1.062,-0.938,-3.782,-3.162,12.307,12.427, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-1.062,-0.688,-1.674,-1.550,12.307,12.427, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=-1.062,0.938,1.674,1.922,12.307,12.427, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=-1.062,1.062,1.922,2.790,12.307,12.427, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE.,
      XB=-0.938,-0.812,-1.922,-1.798,12.067,12.187, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=-0.938,0.938,-4.650,-2.418,12.307,12.427, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=-0.938,0.938,1.550,1.674,12.307,12.427, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=-0.812,0.812,-2.418,-1.798,12.307,12.427, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=-0.688,0.688,-1.798,-1.550,12.307,12.427, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=-0.062,0.062,-1.550,-1.426,12.187,12.427, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=0.688,1.062,-1.674,-1.550,12.307,12.427, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=0.688,1.188,-1.798,-1.674,12.067,12.187, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=0.812,0.938,-1.922,-1.798,12.067,12.187, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=0.812,1.188,-1.674,-1.550,12.067,12.187, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=0.938,1.062,-3.782,-3.162,12.307,12.427, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=0.938,1.062,-2.542,-1.798,12.067,12.187, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=0.938,1.188,-4.650,-3.782,12.307,12.427, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=1.062,1.188,-3.286,-1.798,12.067,12.187, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=1.188,1.312,1.550,1.922,12.067,12.187, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=1.188,1.312,13.702,15.438,12.307,12.427, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=1.188,1.438,-4.030,-1.550,12.067,12.187, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=1.312,1.438,-4.650,-4.030,12.067,12.187, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=1.312,2.188,13.826,15.438,12.067,12.187, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=1.312,2.812,12.958,13.826,12.067,12.187, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=1.312,2.938,1.550,12.958,12.067,12.187, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=1.438,2.188,-1.550,1.550,12.187,12.307, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=1.438,2.938,-4.650,1.550,12.067,12.187, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=1.938,2.188,-2.046,-1.922,11.947,12.067, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=2.188,2.312,-2.914,-2.790,12.187,12.427, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=2.188,2.312,13.578,13.826,12.187,12.307, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=2.188,3.312,12.958,13.826,11.947,12.067, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=2.188,3.438,-4.650,-2.666,11.947,12.067, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=2.188,3.438,-2.170,12.958,11.947,12.067, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=2.312,2.438,-2.666,-2.542,11.947,12.067, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=2.312,2.438,-2.666,-2.046,12.187,12.427, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=2.438,3.438,-2.666,-2.170,11.947,12.067, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=2.688,2.812,13.082,13.826,11.827,11.947, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=2.812,3.812,-4.650,13.826,11.827,11.947, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=3.312,4.188,13.330,13.826,11.707,11.827, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=3.312,4.312,-4.650,13.330,11.707,11.827, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=3.812,3.938,13.454,13.826,11.827,11.947, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=3.812,4.562,-4.650,13.826,11.587,11.707, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=4.188,4.938,-4.650,13.826,11.467,11.587, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=4.562,5.312,-4.650,13.826,11.347,11.467, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=4.812,4.938,12.958,13.826,11.227,11.347, /
&OBST ID='Roof', SURF_ID='Gypsum wall', SAWTOOTH=.FALSE., XB=4.938,5.312,-4.650,13.826,11.227,11.347, /
! Walls
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,-13.826,-11.966,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,-13.826,-11.966,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,-13.578,-2.418,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,-13.578,-2.418,7.384,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,-11.966,-2.046,2.942,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,-7.998,-6.882,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,-7.998,-6.882,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,-7.998,-3.038,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,-3.038,-2.418,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,-3.038,-2.046,2.101,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,-3.038,3.038,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,-1.798,1.798,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,-1.302,-0.930,4.383,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,-1.302,0.930,7.384,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,0.930,1.302,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,0.930,2.418,5.583,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,0.930,11.966,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,2.046,3.038,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,2.418,3.038,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,2.418,11.966,7.384,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,3.038,6.882,2.942,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,3.038,8.122,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,6.882,8.122,1.141,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,6.882,8.122,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,8.122,13.702,2.942,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,11.966,13.826,-0.060,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-30.188,11.966,13.826,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-29.688,-2.418,-1.302,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-29.688,-2.170,-1.302,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-29.688,1.302,2.170,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-24.312,-2.046,-1.798,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-24.312,1.798,2.046,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-20.312,13.702,13.826,2.942,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-18.812,-2.294,-2.170,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-18.812,2.170,2.418,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-18.688,-2.418,-2.294,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,-4.938,-13.826,-13.578,7.384,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.312,30.312,-13.826,-13.578,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.188,-29.688,-2.046,-1.798,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.188,-29.688,1.302,2.418,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.188,-29.688,1.798,2.046,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.188,-29.438,-13.826,-13.578,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.188,-29.438,-13.826,-13.578,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.188,-29.438,13.702,13.826,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.188,-29.438,13.702,13.826,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.188,-25.562,13.702,13.826,7.384,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.188,-20.312,-13.826,-13.578,2.942,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.188,-20.312,13.702,13.826,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.188,-1.938,13.702,13.826,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-30.188,-1.438,-13.826,-13.578,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-28.938,-24.312,-2.046,-1.798,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-28.938,-24.312,1.798,2.046,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-28.562,-18.812,-2.294,-2.170,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-28.562,-18.812,2.170,2.418,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-28.562,-18.688,-2.418,-2.294,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-25.562,-24.438,-13.826,-13.578,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-25.562,-24.438,-13.826,-13.578,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-25.562,-24.438,13.702,13.826,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-25.562,-24.438,13.702,13.826,5.583,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-24.562,-24.312,-1.798,-0.062,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-24.562,-24.312,0.062,1.798,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-24.562,-21.812,-0.062,0.062,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-24.438,-17.562,13.702,13.826,7.384,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-22.062,-21.812,-2.418,-0.930,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-22.062,-21.812,-2.170,-0.062,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-22.062,-21.812,-0.186,-0.062,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-22.062,-21.812,0.062,0.186,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-22.062,-21.812,0.062,2.170,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-22.062,-21.812,0.930,2.170,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-22.062,-21.562,2.170,2.418,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-22.062,-20.312,-2.418,-2.170,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-22.062,-3.438,2.170,2.418,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-21.812,-21.562,-2.418,-2.170,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-20.562,-20.312,-13.826,-13.578,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-20.562,-20.312,-2.418,-2.170,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-20.562,-20.312,2.170,2.418,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-20.562,-20.312,13.702,13.826,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-20.562,-19.438,-13.826,-13.578,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-20.562,-19.438,13.702,13.826,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-20.312,-20.062,-13.826,-2.170,1.141,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-20.312,-20.062,-13.578,-2.170,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-20.312,-20.062,2.170,13.826,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-20.312,-20.062,2.418,13.826,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-20.062,-19.438,-13.826,-13.578,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-20.062,-19.438,-2.418,-2.170,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-20.062,-19.438,2.170,2.418,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-20.062,-19.438,13.702,13.826,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-20.062,-4.938,13.702,13.826,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-20.062,-4.938,13.702,13.826,2.942,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-20.062,10.062,-13.826,-13.578,2.942,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-19.438,-18.312,-2.418,-2.170,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-18.938,-18.812,2.418,2.542,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-18.938,-18.562,-2.542,-2.418,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-18.812,-18.688,2.294,2.418,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-18.812,-18.562,-2.666,-2.542,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-18.812,-18.562,2.418,2.666,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-18.812,-18.438,-2.666,-2.542,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-18.688,-18.562,2.666,2.790,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-18.688,-18.312,-2.790,-2.666,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-18.562,-18.438,2.542,2.790,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-18.562,-18.188,-2.914,-2.790,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-18.562,-18.188,2.790,2.914,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-18.438,-18.312,2.666,2.790,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-18.438,-18.062,-3.038,-2.914,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-18.438,-18.062,2.914,3.038,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-18.312,-17.938,-3.162,-3.038,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-18.312,-17.938,3.038,3.162,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-18.312,-6.688,-2.418,-2.170,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-18.312,-6.688,2.170,2.418,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-18.188,-17.812,-3.286,-3.162,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-18.188,-17.812,3.162,3.286,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-18.062,-17.938,3.286,3.410,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-18.062,-17.688,-3.410,-3.286,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.938,-17.812,-3.534,-3.410,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.938,-17.688,-3.410,-3.286,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.938,-17.688,3.286,3.534,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.812,-17.562,-3.658,-3.410,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.812,-17.562,3.534,3.658,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.688,-17.562,-3.782,-3.658,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.688,-17.562,3.410,3.534,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.688,-17.562,3.658,3.782,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.562,-17.438,-13.702,-13.578,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.562,-17.438,-13.578,-3.534,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.562,-17.438,3.534,13.702,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.562,-17.438,3.534,13.826,5.583,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.438,-17.312,-3.782,-3.410,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.438,-17.312,3.658,3.782,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.438,-17.188,3.534,3.658,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.438,-17.062,3.410,3.534,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.438,-5.562,13.702,13.826,7.384,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.312,-17.188,-3.658,-3.534,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.312,-17.062,-3.534,-3.410,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.312,-16.938,-3.410,-3.286,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.312,-16.938,3.286,3.410,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.188,-16.812,-3.286,-3.162,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.188,-16.812,3.162,3.286,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.062,-16.688,-3.162,-3.038,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-17.062,-16.688,3.038,3.162,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-16.938,-16.562,-3.038,-2.914,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-16.938,-16.562,2.914,3.038,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-16.812,-16.438,-2.914,-2.790,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-16.812,-16.438,2.790,2.914,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-16.688,-16.312,-2.790,-2.666,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-16.688,-16.312,2.666,2.790,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-16.562,-16.438,2.542,2.666,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-16.562,-16.188,-2.666,-2.542,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-16.438,-16.188,-2.666,-2.542,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-16.438,-16.188,2.418,2.666,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-16.438,-16.062,-2.542,-2.418,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-16.312,-16.188,-2.418,-2.294,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-16.312,-16.188,2.294,2.418,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-16.188,-16.062,2.418,2.542,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-16.188,-6.438,-2.418,-2.170,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-16.188,-6.438,2.170,2.418,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-16.188,-5.438,2.170,2.418,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-15.562,-14.438,-13.826,-13.578,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-15.562,-14.438,-13.826,-13.578,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-15.562,-14.438,13.702,13.826,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-15.562,-14.438,13.702,13.826,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-10.562,-9.438,-13.826,-13.578,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-10.562,-9.438,-13.826,-13.578,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-10.562,-9.438,13.702,13.826,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-10.562,-9.438,13.702,13.826,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-6.688,-5.562,-2.418,-2.170,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-6.438,-5.438,-2.418,-2.170,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-5.562,-4.938,-13.826,-13.578,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-5.562,-4.938,-2.418,-2.170,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-5.562,-4.938,2.170,2.418,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-5.562,-4.938,13.702,13.826,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-5.562,-4.438,-13.826,-13.578,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-5.562,-3.312,13.702,13.826,5.583,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-5.438,-4.938,-2.418,-2.170,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-5.438,-3.438,2.170,2.418,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-5.312,-5.062,-4.650,13.826,8.465,11.347, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-5.062,-2.188,13.702,13.826,8.465,11.467, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-5.062,4.062,-4.650,-4.402,8.465,11.467, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-4.688,-13.826,-2.170,5.583,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-4.688,-13.578,-9.362,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-4.688,-13.578,-2.170,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-4.688,-9.114,-4.650,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-4.688,-4.402,-2.170,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-4.688,2.170,4.402,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-4.688,2.418,4.402,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-4.688,2.418,6.262,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-4.688,4.650,10.354,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-4.688,6.510,10.354,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-4.688,10.602,11.470,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-4.688,10.602,11.470,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-4.688,11.718,12.586,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-4.688,11.718,13.826,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-4.688,12.834,13.702,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-3.188,10.354,10.602,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-3.188,10.354,10.602,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-3.188,11.470,11.718,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-3.188,11.470,11.718,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-3.188,12.586,12.834,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-1.312,-9.362,-9.114,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-1.312,-4.650,-4.402,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-0.938,4.402,4.650,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.938,-0.938,6.262,6.510,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.688,-4.438,-13.826,-13.578,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.688,-4.438,2.170,2.418,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.688,-4.312,-4.650,-4.402,11.467,11.587, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.688,-4.312,13.702,13.826,11.467,11.587, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.688,-3.812,-2.418,-2.170,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.688,-3.688,4.402,4.650,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.688,-3.438,-2.418,-2.170,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.688,-3.312,9.238,9.486,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.688,-3.312,12.586,12.834,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.688,-3.312,13.702,13.826,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.688,-3.062,9.238,9.486,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.688,-0.938,-8.866,-8.618,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.688,-0.938,6.262,6.510,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.688,-0.562,-13.826,-13.578,7.384,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.688,-0.312,-4.650,-4.402,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.688,0.438,-4.650,-4.402,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.688,2.562,4.402,4.650,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.312,-2.188,13.702,13.826,11.467,11.707, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.312,-1.438,-4.650,-4.402,11.467,11.707, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-4.062,-3.812,-4.402,-2.418,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.938,-2.312,-4.650,-4.402,11.707,11.827, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.938,-2.188,13.702,13.826,11.707,11.827, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.688,-3.438,-4.402,-2.418,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.688,-3.438,2.170,2.418,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.688,-3.438,2.418,2.914,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.688,-3.438,2.418,4.402,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.688,-3.438,2.914,4.402,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.688,-3.438,3.658,4.650,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.438,-2.938,-4.650,-4.402,11.827,11.947, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.438,-2.938,13.702,13.826,11.827,11.947, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.438,-0.938,4.402,4.650,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.312,-3.188,9.238,9.610,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.312,-3.188,9.238,10.354,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.312,-3.188,9.486,9.610,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.312,-3.188,9.610,10.354,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.312,-3.188,10.230,10.354,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.312,-3.188,10.230,10.354,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.312,-3.188,10.602,10.726,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.312,-3.188,10.602,10.726,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.312,-3.188,10.726,11.470,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.312,-3.188,10.726,11.470,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.312,-3.188,11.346,11.470,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.312,-3.188,11.346,11.470,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.312,-3.188,11.718,12.586,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.312,-3.188,11.718,12.834,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.312,-3.188,12.462,12.586,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.312,-3.188,12.462,12.834,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.312,-2.438,13.702,13.826,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.312,-2.438,13.702,13.826,2.942,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.312,-2.438,13.702,13.826,7.384,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.188,-3.062,9.238,9.486,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.188,-2.312,9.238,9.486,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-3.062,-2.062,9.238,9.486,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.938,-2.688,4.650,5.394,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.938,-2.688,4.650,5.394,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.938,-2.688,4.650,6.262,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.938,-2.688,4.650,6.262,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.938,-2.312,-4.650,-4.402,11.827,12.067, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.938,-2.188,13.702,13.826,11.827,12.067, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.562,-1.562,-13.702,-13.578,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.562,-1.438,-13.826,-13.702,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.438,-2.188,13.702,13.826,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.438,-2.062,13.702,13.826,5.583,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.312,-2.188,13.702,13.826,12.067,12.187, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.312,-2.062,-1.054,1.054,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.312,-2.062,9.238,9.610,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.312,-2.062,9.238,9.610,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.312,-2.062,9.486,9.610,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.312,-1.938,-1.178,-1.054,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.312,-1.938,1.054,1.178,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.312,-1.438,-4.650,-4.402,11.707,12.187, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.188,-2.062,13.826,15.190,5.583,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.188,-1.938,13.702,15.190,8.465,12.187, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.188,-1.938,13.702,15.438,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.188,-1.938,13.826,14.074,4.383,5.223, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.188,-1.938,13.826,15.190,5.223,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.188,-1.938,15.066,15.190,4.383,5.223, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.188,-1.812,-1.302,-1.178,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.188,-1.812,1.178,1.302,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.188,-1.688,1.302,1.426,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.188,1.312,15.314,15.438,10.987,12.187, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.188,2.188,15.190,15.314,8.465,12.187, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.188,2.188,15.190,15.438,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.188,2.188,15.314,15.438,8.465,10.987, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.062,-1.938,7.750,13.702,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.062,-1.938,7.998,13.702,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.062,-1.938,7.998,15.190,5.583,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.062,-1.938,9.610,13.702,8.465,9.546, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.062,-1.938,13.578,13.702,9.546,12.187, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.062,-1.688,-1.426,-1.302,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.062,-1.562,1.426,1.550,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-2.062,-0.938,7.750,7.998,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.938,-1.562,-1.550,-1.426,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.938,-1.438,1.550,1.674,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.938,-1.188,7.750,7.998,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.938,-0.938,15.190,15.438,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.812,-1.438,-1.674,-1.550,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.812,-1.438,1.674,1.798,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.688,-1.312,-1.798,-1.674,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.688,-1.312,1.798,1.922,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.688,-1.188,-1.922,-1.798,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.562,-1.438,-1.550,1.426,8.465,9.666, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.562,-1.312,-13.702,-10.478,1.141,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.562,-1.312,-13.702,-9.362,2.101,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.562,-1.312,-13.578,-10.478,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.562,-1.312,-13.578,-9.362,2.942,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.562,-1.312,-9.734,-9.362,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.562,-1.312,-9.114,-8.618,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.562,-1.312,-9.114,-7.998,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.562,-1.312,-7.998,-4.650,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.562,-1.188,1.922,2.046,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.562,-1.062,-2.046,-1.922,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.562,1.438,1.426,1.550,8.465,9.666, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.438,-1.312,-13.702,-13.578,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.438,-1.312,-2.170,-2.046,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.438,-1.312,2.046,2.170,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.438,-1.062,15.314,15.438,12.187,12.307, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.438,1.438,-4.650,-4.402,11.467,12.307, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.438,1.438,-1.550,-1.426,8.465,9.666, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.312,1.312,-2.294,-2.046,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.312,1.312,2.046,2.294,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.188,-0.938,4.650,5.394,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.188,-0.938,4.650,5.394,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.188,-0.938,4.650,6.262,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.188,-0.938,5.394,6.262,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.188,-0.938,6.510,6.634,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.188,-0.938,6.510,6.634,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.188,-0.938,6.510,7.378,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.188,-0.938,6.510,7.750,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.188,-0.938,7.378,7.750,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.188,-0.938,7.378,7.998,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-1.062,1.062,15.190,15.438,12.187,12.307, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-0.938,-0.312,-8.866,-8.618,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-0.938,0.938,4.402,4.650,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-0.938,0.938,7.750,7.998,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-0.938,0.938,7.750,7.998,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-0.938,0.938,15.190,15.438,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-0.562,0.562,-13.826,-13.578,5.583,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-0.312,0.188,-8.866,-8.618,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-0.188,1.938,9.610,9.858,8.465,9.546, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=-0.062,0.062,-13.578,-8.866,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=0.188,0.812,-8.866,-8.618,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=0.438,3.438,-4.650,-4.402,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=0.562,17.438,-13.702,-13.578,7.384,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=0.562,30.312,-13.826,-13.702,7.384,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=0.812,4.938,-8.866,-8.618,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=0.938,1.188,4.402,6.262,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=0.938,1.188,4.402,6.262,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=0.938,1.188,4.650,6.262,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=0.938,1.188,6.510,6.634,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=0.938,1.188,6.510,6.634,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=0.938,1.188,6.510,7.750,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=0.938,1.188,6.510,7.750,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=0.938,1.188,7.378,7.750,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=0.938,1.188,7.378,7.750,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=0.938,1.938,7.750,7.998,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=0.938,2.062,7.750,7.998,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=0.938,2.188,15.190,15.438,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=0.938,4.688,6.262,6.510,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=0.938,7.938,6.262,6.510,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.062,1.438,15.314,15.438,12.187,12.307, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.062,1.562,-2.046,-1.922,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.062,1.562,1.922,2.046,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.188,1.438,4.402,4.650,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.188,1.438,4.402,4.650,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.188,1.688,-1.922,-1.798,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.188,1.688,1.798,1.922,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.188,3.438,4.402,4.650,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.312,1.438,-2.170,-2.046,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.312,1.438,2.046,2.170,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.312,1.438,15.314,15.438,10.987,11.467, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.312,1.562,-13.702,-10.478,-0.060,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.312,1.562,-13.578,-10.478,2.942,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.312,1.562,-10.478,-4.402,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.312,1.562,-9.734,-8.618,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.312,1.562,-7.998,-4.402,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.312,1.812,-1.798,-1.674,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.312,1.812,1.674,1.798,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.312,1.812,15.314,15.438,12.067,12.187, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.438,1.562,-1.550,1.550,8.465,9.666, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.438,1.938,-1.674,-1.550,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.438,1.938,1.550,1.674,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.438,2.312,-4.650,-4.402,11.707,12.187, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.438,2.562,-13.826,-13.702,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.438,4.312,-4.650,-4.402,11.467,11.707, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.438,10.062,-13.826,-13.702,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.562,1.812,1.426,1.550,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.562,1.938,-1.550,-1.426,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.562,2.562,-13.702,-13.578,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.562,3.438,-4.650,-4.402,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.562,4.938,-9.362,-9.114,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.562,10.062,-13.702,-13.578,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.688,1.812,1.302,1.426,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.688,2.062,-1.426,-1.302,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.812,2.062,1.178,1.550,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.812,2.188,-1.302,-1.178,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.938,2.062,1.054,1.178,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.938,2.062,7.750,9.238,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.938,2.062,7.998,13.702,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.938,2.062,9.238,15.190,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.938,2.062,9.486,15.190,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.938,2.062,9.610,13.702,8.465,9.546, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.938,2.062,13.578,13.702,9.546,12.187, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.938,2.188,13.826,14.074,4.383,5.223, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.938,2.188,13.826,15.190,5.223,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.938,2.188,13.826,15.190,8.465,12.187, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.938,2.188,15.066,15.190,4.383,5.223, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.938,2.312,-1.178,-1.054,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.938,2.312,13.702,13.826,11.827,12.187, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.938,2.438,13.702,13.826,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.938,3.938,13.702,13.826,11.467,11.827, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.938,4.688,9.238,9.486,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.938,5.062,13.702,13.826,8.465,11.467, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.938,7.688,13.702,13.826,7.384,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=1.938,30.312,13.702,13.826,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=2.062,2.188,1.302,1.426,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=2.062,2.188,13.702,15.190,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=2.062,2.188,15.314,15.438,10.987,12.187, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=2.062,2.312,-1.054,1.302,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=2.062,2.312,9.238,9.610,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=2.062,2.312,9.238,9.610,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=2.062,2.312,9.486,9.610,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=2.062,2.312,9.486,9.610,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=2.062,3.062,9.238,9.486,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=2.188,2.438,13.702,13.826,1.141,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=2.188,3.312,13.702,13.826,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=2.312,2.938,-4.650,-4.402,11.947,12.067, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=2.312,2.938,13.702,13.826,11.947,12.067, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=2.312,3.438,-4.650,-4.402,11.827,11.947, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=2.312,3.438,13.702,13.826,11.827,11.947, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=2.312,3.938,-4.650,-4.402,11.707,11.827, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=2.438,2.688,4.402,4.650,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=2.438,3.312,13.702,13.826,2.942,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=2.562,4.938,4.402,4.650,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=2.688,2.938,4.402,6.262,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=2.688,2.938,4.650,6.262,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=2.938,3.062,4.650,6.262,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=2.938,3.438,4.402,4.650,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.062,4.688,9.238,9.486,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.062,4.688,9.238,9.486,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.188,3.312,9.486,9.610,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.188,3.312,9.486,9.610,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.188,3.312,9.610,10.354,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.188,3.312,9.610,10.354,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.188,3.312,10.230,10.354,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.188,3.312,10.230,10.354,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.188,3.312,10.602,10.726,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.188,3.312,10.602,10.726,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.188,3.312,10.602,11.470,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.188,3.312,10.602,11.470,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.188,3.312,11.346,11.470,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.188,3.312,11.346,11.470,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.188,3.312,11.718,12.462,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.188,3.312,11.718,12.462,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.188,3.312,12.462,12.586,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.188,3.312,12.462,12.586,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.188,4.688,10.354,10.602,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.188,4.688,11.470,11.718,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.188,4.688,12.586,12.834,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.188,4.938,10.354,10.602,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.188,4.938,11.470,11.718,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.188,4.938,12.586,12.834,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.312,4.688,13.702,13.826,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.312,4.688,13.702,13.826,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.438,3.688,-4.650,-2.418,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.438,3.688,-4.650,-2.170,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.438,3.688,2.170,4.402,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.438,3.688,2.418,2.914,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.438,3.688,2.418,3.658,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.438,3.688,3.658,4.650,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.438,4.688,2.170,2.418,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.438,5.312,-2.418,-2.170,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.438,16.188,-2.418,-2.170,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.688,3.812,-2.418,-2.170,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.688,3.938,4.402,4.650,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.688,4.688,-4.650,-4.402,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.688,4.688,2.170,2.418,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.688,4.688,4.402,4.650,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.688,4.938,-4.650,-4.402,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.688,10.062,-2.418,-2.170,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=3.938,4.312,13.702,13.826,11.467,11.707, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.062,5.062,-4.650,-4.402,8.465,9.186, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.062,5.062,-4.650,-4.402,10.867,11.467, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.312,4.688,-4.650,-4.402,11.467,11.587, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.312,4.688,13.702,13.826,11.467,11.587, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.438,5.562,-13.826,-13.578,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.438,5.562,-13.826,-13.578,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.562,8.312,-2.418,-2.170,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.688,4.938,-13.578,-9.362,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.688,4.938,-13.578,-8.866,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.688,4.938,-9.114,-4.650,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.688,4.938,-8.618,-2.418,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.688,4.938,-4.402,-2.418,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.688,4.938,2.170,4.402,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.688,4.938,2.170,13.826,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.688,4.938,4.650,5.518,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.688,4.938,4.650,6.262,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.688,4.938,6.510,10.354,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.688,4.938,10.602,11.470,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.688,4.938,11.718,12.586,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.688,4.938,12.834,13.702,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.688,4.938,12.834,13.702,7.384,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.688,4.938,12.834,13.826,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.688,5.062,-4.650,-4.402,9.186,10.867, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.938,5.312,2.170,2.418,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.938,5.562,2.170,2.418,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.938,5.562,13.702,13.826,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.938,5.562,13.702,13.826,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.938,9.438,13.702,13.826,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.938,9.438,13.702,13.826,2.942,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=4.938,20.312,2.170,2.418,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=5.062,5.312,-4.650,13.826,8.465,11.347, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=5.312,6.062,2.170,2.418,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=6.062,16.188,2.170,2.294,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=6.062,16.312,2.294,2.418,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=6.438,16.188,-2.294,-2.170,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=6.438,16.312,-2.418,-2.294,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=6.688,18.312,2.170,2.418,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=7.688,7.938,2.418,6.262,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=7.688,7.938,6.510,6.758,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=7.688,7.938,6.510,13.826,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=7.688,7.938,7.502,13.702,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=7.688,7.938,13.702,13.826,5.583,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=7.938,30.312,13.702,13.826,7.384,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=9.438,10.062,-13.826,-13.578,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=9.438,10.062,-2.418,-2.170,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=9.438,10.562,-13.826,-13.578,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=9.438,10.562,13.702,13.826,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=9.438,10.562,13.702,13.826,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=10.062,10.312,-13.826,-2.170,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=10.312,10.438,-7.502,-7.254,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=10.312,10.438,-2.418,-2.170,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=10.312,10.562,-13.826,-13.578,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=10.312,11.438,-7.502,-7.254,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=10.312,15.062,-13.826,-13.578,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=10.312,15.062,-13.826,-13.578,2.942,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=10.438,11.438,-2.418,-2.170,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=10.562,14.438,13.702,13.826,2.942,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=10.562,20.062,13.702,13.826,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=11.188,11.438,-7.502,-7.254,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=11.188,11.438,-2.418,-2.170,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=11.438,11.562,-7.502,-2.170,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=11.562,15.062,-7.502,-7.254,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=11.562,15.562,-2.418,-2.170,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=14.438,15.062,-13.826,-13.578,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=14.438,15.562,-13.826,-13.578,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=14.438,15.562,13.702,13.826,1.141,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=14.438,15.562,13.702,13.826,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=15.062,15.312,-13.826,-4.774,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=15.062,15.312,-4.774,-3.906,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=15.062,15.312,-3.906,-2.418,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=15.312,15.562,-13.826,-13.578,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=15.312,20.062,-13.826,-13.578,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=15.312,20.062,-13.826,-13.578,2.942,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=15.562,16.688,-2.418,-2.294,2.101,2.221, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=15.562,16.688,-2.418,-2.170,2.221,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=15.562,20.062,13.702,13.826,2.942,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=16.062,16.188,-2.542,-2.418,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=16.062,16.438,2.418,2.542,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=16.188,16.312,-2.418,-2.294,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=16.188,16.438,-2.666,-2.418,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=16.188,16.438,2.542,2.666,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=16.188,16.562,2.542,2.666,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=16.312,16.688,-2.790,-2.666,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=16.312,16.688,2.666,2.790,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=16.438,16.562,-2.666,-2.542,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=16.438,16.812,-2.914,-2.790,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=16.438,16.812,2.790,2.914,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=16.562,16.938,-3.038,-2.914,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=16.562,16.938,2.914,3.038,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=16.688,17.062,-3.162,-3.038,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=16.688,17.062,3.038,3.162,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=16.688,20.062,-2.418,-2.170,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=16.812,17.188,-3.286,-3.162,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=16.812,17.188,3.162,3.286,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=16.938,17.062,-3.410,-3.286,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=16.938,17.062,3.286,3.410,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.062,17.312,-3.534,-3.286,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.062,17.312,3.286,3.410,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.062,17.438,3.410,3.534,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.188,17.312,-3.658,-3.534,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.188,17.312,3.534,3.658,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.312,17.438,-3.782,-3.410,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.312,17.438,3.534,3.782,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.438,17.562,-13.702,-3.534,5.583,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.438,17.562,-13.578,-3.534,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.438,17.562,3.534,8.246,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.438,17.562,3.534,10.106,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.438,17.562,10.106,13.702,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.438,17.562,13.702,13.826,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.562,17.688,-3.782,-3.658,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.562,17.688,3.658,3.782,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.562,17.812,-3.658,-3.534,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.562,17.812,3.534,3.658,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.562,17.938,-3.534,-3.410,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.562,17.938,3.410,3.534,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.562,30.188,-13.702,-13.578,7.384,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.688,18.062,-3.410,-3.286,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.688,18.062,3.286,3.410,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.812,18.188,-3.286,-3.162,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.812,18.188,3.162,3.286,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.938,18.312,-3.162,-3.038,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=17.938,18.312,3.038,3.162,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=18.062,18.438,-3.038,-2.914,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=18.062,18.438,2.914,3.038,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=18.188,18.562,-2.914,-2.790,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=18.188,18.562,2.790,2.914,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=18.312,18.688,-2.790,-2.666,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=18.312,18.688,2.666,2.790,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=18.438,18.562,2.542,2.666,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=18.438,18.812,-2.666,-2.542,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=18.562,18.812,-2.666,-2.542,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=18.562,18.812,2.418,2.666,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=18.562,18.938,-2.542,-2.418,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=18.688,28.562,-2.418,-2.294,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=18.688,28.562,2.294,2.418,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=18.812,18.938,2.418,2.542,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=18.812,28.562,-2.294,-2.170,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=18.812,28.562,2.170,2.294,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=18.812,29.562,-2.294,-2.170,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=19.438,20.062,-13.826,-13.578,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=19.438,20.062,13.702,13.826,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=19.438,20.312,2.170,2.418,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=19.438,20.562,-13.826,-13.578,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=19.438,20.562,13.702,13.826,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=20.062,20.312,-13.826,-0.558,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=20.062,20.312,-0.558,2.170,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=20.062,20.312,0.558,2.170,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=20.062,20.312,2.418,13.826,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=20.312,20.438,-5.890,-5.642,1.261,1.981, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=20.312,20.562,-13.826,-13.578,1.141,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=20.312,20.562,13.702,13.826,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=20.312,21.312,-5.890,-5.642,1.981,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=20.312,21.438,-9.734,-9.486,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=20.312,22.688,-13.826,-13.578,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=20.312,22.688,-9.734,-9.486,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=20.312,22.688,-2.418,-2.170,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=20.312,22.812,-5.890,-5.642,-0.060,1.261, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=20.312,30.312,13.702,13.826,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=20.312,30.312,13.702,13.826,2.942,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=20.562,22.688,-13.826,-13.578,2.942,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=21.188,21.312,-2.418,-2.170,1.261,1.981, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=21.188,22.562,-2.418,-2.170,1.981,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=21.188,22.688,-2.418,-2.170,-0.060,1.261, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=21.312,21.688,-5.890,-5.642,1.261,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=21.688,22.688,-5.890,-5.642,1.981,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=22.438,22.688,-9.734,-9.486,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=22.562,22.812,-5.890,-5.642,1.261,1.981, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=22.562,22.812,-2.418,-2.170,1.261,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=22.688,22.812,-13.826,-13.702,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=22.688,22.812,-13.826,-13.702,3.062,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=22.688,22.812,-13.702,-9.486,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=22.688,22.812,-5.890,-4.774,1.981,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=22.688,22.812,-5.890,-2.170,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=22.688,22.812,-5.642,-4.774,-0.060,1.261, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=22.688,22.812,-5.146,-4.774,1.261,1.981, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=22.688,22.812,-3.906,-3.782,1.261,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=22.688,22.812,-3.906,-2.170,-0.060,1.261, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=22.688,22.812,-3.782,-2.418,1.981,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=22.688,24.438,-13.826,-13.702,2.942,3.062, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=22.812,22.938,-13.702,-13.578,2.942,3.062, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=22.812,22.938,-5.022,-4.774,-0.060,2.101, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=22.812,24.062,-5.022,-4.774,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=22.812,24.438,-13.826,-13.578,3.062,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=22.812,30.188,-13.826,-13.578,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=24.062,24.438,-13.702,-13.578,2.942,3.062, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=24.062,26.688,-5.022,-4.774,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=24.438,25.562,-13.826,-13.578,1.141,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=24.438,25.562,-13.826,-13.578,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=24.438,25.562,13.702,13.826,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=24.438,25.562,13.702,13.826,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=25.562,29.438,-13.826,-13.578,2.942,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=26.312,26.562,-7.998,-5.022,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=26.312,26.562,-7.750,-5.022,1.141,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=26.312,30.312,-7.998,-7.750,1.141,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=26.562,30.188,-7.998,-7.750,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=26.688,27.688,-5.022,-4.774,2.101,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=27.688,30.188,-5.022,-4.774,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=28.562,29.562,-2.418,-2.294,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=28.562,29.688,2.170,2.418,6.544,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=29.438,30.188,-13.826,-13.578,1.141,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=29.438,30.188,-13.826,-13.578,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=29.438,30.188,13.702,13.826,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=29.438,30.312,13.702,13.826,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=29.562,29.688,2.170,2.418,4.383,6.544, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=29.562,30.312,-2.418,-2.170,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=29.688,30.312,-2.170,-1.302,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=29.688,30.312,1.302,2.418,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,-13.826,-11.966,-0.060,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,-13.826,-11.966,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,-13.702,-2.418,7.384,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,-13.578,-2.418,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,-11.966,-7.998,2.942,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,-7.998,-6.882,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,-7.998,8.122,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,-7.750,-6.882,1.141,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,-6.882,-3.038,2.942,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,-5.022,-4.774,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,-3.038,-2.418,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,-3.038,3.038,1.141,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,-1.302,-0.930,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,-0.930,0.930,7.384,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,0.930,1.302,4.383,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,2.418,3.038,5.583,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,2.418,13.702,4.383,5.583, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,3.038,13.702,2.942,3.182, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,3.038,13.702,7.384,7.625, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,6.882,8.122,1.141,2.942, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,6.882,8.122,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,11.966,13.702,-0.060,1.141, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,11.966,13.702,5.583,7.384, /
&OBST ID='Walls', SURF_ID='Gypsum wall', XB=30.188,30.312,11.966,13.826,1.141,2.942, /
&OBST ID='Burning object', FYI='5 m2 on fire', SURF_ID='Burner',
      XB=6.500,7.500,-1.500,-0.500,0.000,1.000, /
! Roof transparent
&OBST ID='Roof transparent', SURF_ID='Glass pane', SAWTOOTH=.FALSE., DEVC_ID='Roof break',
      XB=-1.562,-1.312,-1.550,1.550,12.067,12.187, /
&OBST ID='Roof transparent', SURF_ID='Glass pane', SAWTOOTH=.FALSE., DEVC_ID='Roof break',
      XB=-1.562,1.562,-1.550,1.550,12.187,12.307, /
&OBST ID='Roof transparent', SURF_ID='Glass pane', SAWTOOTH=.FALSE., DEVC_ID='Roof break',
      XB=-1.312,-1.188,-1.550,-1.178,12.307,12.427, /
&OBST ID='Roof transparent', SURF_ID='Glass pane', SAWTOOTH=.FALSE., DEVC_ID='Roof break',
      XB=-1.312,-1.188,1.178,1.550,12.307,12.427, /
&OBST ID='Roof transparent', SURF_ID='Glass pane', SAWTOOTH=.FALSE., DEVC_ID='Roof break',
      XB=-1.188,1.188,-1.550,1.550,12.307,12.427, /
&OBST ID='Roof transparent', SURF_ID='Glass pane', SAWTOOTH=.FALSE., DEVC_ID='Roof break',
      XB=1.188,1.312,-1.550,-1.302,12.307,12.427, /
&OBST ID='Roof transparent', SURF_ID='Glass pane', SAWTOOTH=.FALSE., DEVC_ID='Roof break',
      XB=1.188,1.312,1.178,1.550,12.307,12.427, /
&OBST ID='Roof transparent', SURF_ID='Glass pane', SAWTOOTH=.FALSE., DEVC_ID='Roof break',
      XB=1.312,1.562,-1.550,1.550,12.067,12.187, /
! Walls stairs
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,9.238,9.610,4.383,4.503, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,9.238,10.602,4.503,5.103, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,9.238,11.718,5.103,5.223, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,9.238,11.842,5.223,7.024, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,9.486,9.610,7.865,8.345, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,9.486,10.354,7.024,7.865, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,9.610,9.734,8.105,8.225, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,9.610,9.982,4.142,4.263, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,9.610,9.982,7.865,8.105, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,9.610,10.230,4.263,4.503, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,9.982,10.230,7.865,7.985, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,10.230,10.478,4.383,4.503, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,10.354,10.602,7.625,7.745, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,10.354,10.850,7.505,7.625, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,10.354,10.974,7.384,7.505, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,10.354,11.222,7.024,7.384, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,10.602,10.850,4.623,5.103, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,10.850,11.098,4.743,4.863, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,10.850,11.222,4.863,4.983, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,10.850,11.470,4.983,5.103, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,11.222,11.346,7.024,7.264, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,11.346,11.594,7.024,7.144, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,11.842,11.966,6.784,6.904, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,11.842,12.090,5.343,5.463, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,11.842,12.214,6.664,6.784, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,11.842,12.338,5.463,5.583, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,11.842,12.462,5.583,6.064, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,11.842,12.462,6.544,6.664, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,11.842,12.586,6.304,6.544, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,11.842,13.330,6.064,6.304, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,12.462,12.710,5.703,5.824, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,12.462,12.958,5.824,5.944, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,12.462,13.082,5.944,6.064, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,12.586,12.834,6.304,6.424, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,0.188,13.330,13.454,6.184,6.304, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=-0.188,2.062,9.238,9.486,7.024,8.585, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=0.188,0.312,9.238,9.486,4.383,7.024, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=0.312,1.438,9.238,9.486,6.664,7.024, /
&OBST ID='Walls stairs', SURF_ID='Gypsum wall', XB=1.438,2.062,9.238,9.486,4.383,7.024, /
! External stairs
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-35.562,-33.688,1.426,1.922,0.060,0.300, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-35.562,-33.688,1.798,2.170,0.300,0.420, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-35.562,-33.688,2.046,2.294,0.420,0.660, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-35.562,-33.688,2.294,2.418,0.420,0.540, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-35.562,-33.688,2.294,2.790,0.540,0.780, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-35.562,-33.688,2.542,3.038,0.780,0.901, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-35.562,-33.688,2.914,3.162,0.901,1.141, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-35.562,-33.688,3.162,3.286,0.901,1.021, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-35.562,-33.688,3.162,3.534,1.021,1.261, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-35.562,-33.688,3.410,3.906,1.261,1.381, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-35.562,-33.688,3.782,4.030,1.381,1.621, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-35.562,-33.688,4.030,4.154,1.381,1.501, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-35.562,-33.688,4.030,4.402,1.501,1.741, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-35.562,-33.688,4.278,4.650,1.741,1.861, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-35.562,-33.688,4.526,5.022,1.861,1.981, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-35.562,-33.688,4.526,5.146,1.981,2.101, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-35.562,-33.688,4.898,5.146,2.101,2.221, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-35.562,-31.562,5.146,6.138,1.981,2.221, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-35.438,-31.688,6.138,6.262,1.981,2.221, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-35.312,-35.188,6.262,6.386,1.981,2.221, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-35.188,-35.062,6.262,6.510,1.981,2.221, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-35.062,-32.062,6.262,6.634,1.981,2.221, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-34.938,-34.688,6.634,6.758,1.981,2.221, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-34.812,-34.688,6.758,6.882,1.981,2.221, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-34.688,-32.438,6.634,7.006,1.981,2.221, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-33.438,-31.562,1.054,1.302,4.263,4.503, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-33.438,-31.562,1.178,1.674,4.142,4.263, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-33.438,-31.562,1.426,1.922,3.902,4.142, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-33.438,-31.562,1.798,2.170,3.782,3.902, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-33.438,-31.562,1.922,2.170,3.902,4.022, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-33.438,-31.562,2.046,2.418,3.662,3.782, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-33.438,-31.562,2.294,2.790,3.542,3.662, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-33.438,-31.562,2.294,3.038,3.422,3.542, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-33.438,-31.562,2.542,3.038,3.302,3.422, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-33.438,-31.562,2.914,3.286,3.182,3.302, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-33.438,-31.562,3.162,3.534,2.942,3.182, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-33.438,-31.562,3.410,3.906,2.822,2.942, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-33.438,-31.562,3.534,3.906,2.942,3.062, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-33.438,-31.562,3.782,4.154,2.702,2.822, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-33.438,-31.562,4.030,4.402,2.582,2.702, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-33.438,-31.562,4.030,4.650,2.461,2.582, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-33.438,-31.562,4.278,4.650,2.341,2.461, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-33.438,-31.562,4.526,5.022,2.221,2.341, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-33.438,-31.562,4.898,5.146,1.981,2.221, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-33.438,-30.188,-0.062,1.054,4.263,4.503, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-33.312,-33.188,-0.186,-0.062,4.263,4.503, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-33.188,-32.438,-0.310,-0.062,4.263,4.503, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-33.062,-32.938,-0.434,-0.310,4.263,4.503, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-32.938,-32.688,-0.558,-0.310,4.263,4.503, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-32.812,-32.688,-0.682,-0.558,4.263,4.503, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-32.688,-32.438,-0.806,-0.310,4.263,4.503, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-32.562,-32.438,-0.930,-0.806,4.263,4.503, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-32.438,-32.312,6.758,6.882,1.981,2.221, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-32.438,-32.188,6.634,6.758,1.981,2.221, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-32.438,-30.188,-1.054,-0.062,4.263,4.503, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-32.062,-31.938,6.386,6.510,1.981,2.221, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=-32.062,-31.812,6.262,6.386,1.981,2.221, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=30.188,33.062,-1.054,-0.558,4.263,4.503, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=30.188,33.562,-0.558,-0.062,4.263,4.503, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=30.188,34.062,-0.062,1.054,4.263,4.503, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,1.054,1.302,4.263,4.503, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,1.178,1.674,4.142,4.263, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,1.426,1.922,4.022,4.142, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,1.426,2.170,3.902,4.022, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,1.798,2.170,3.782,3.902, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,2.046,2.418,3.662,3.782, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,2.294,2.790,3.542,3.662, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,2.294,3.038,3.422,3.542, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,2.542,3.038,3.302,3.422, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,2.914,3.286,3.182,3.302, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,3.162,3.410,2.942,3.182, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,3.410,3.534,3.062,3.182, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,3.410,3.906,2.822,3.062, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,3.782,4.154,2.702,2.822, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,4.030,4.278,2.461,2.582, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,4.030,4.402,2.582,2.702, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,4.278,4.650,2.341,2.582, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,4.526,6.014,2.221,2.341, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,5.890,6.386,2.101,2.221, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,5.890,6.634,1.981,2.101, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,6.262,6.634,1.861,1.981, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,6.510,7.006,1.741,1.861, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,6.882,7.254,1.501,1.741, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,7.130,7.254,1.381,1.501, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,7.254,7.502,1.381,1.621, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,7.378,7.874,1.261,1.381, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,7.750,8.122,1.021,1.261, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,7.998,8.122,0.901,1.021, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,8.122,8.494,0.901,1.141, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,8.370,8.742,0.780,0.901, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,8.618,8.866,0.540,0.780, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,8.866,8.990,0.660,0.780, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,8.866,9.362,0.420,0.660, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,9.238,9.610,0.300,0.420, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,9.486,9.982,0.180,0.300, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,9.486,10.230,0.060,0.180, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=32.188,34.062,9.858,10.230,-0.060,0.060, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=33.062,33.188,-0.930,-0.806,4.263,4.503, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=33.062,33.312,-0.806,-0.558,4.263,4.503, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=33.312,33.438,-0.682,-0.558,4.263,4.503, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=33.562,33.688,-0.434,-0.310,4.263,4.503, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=33.562,33.812,-0.310,-0.062,4.263,4.503, /
&OBST ID='External stairs', SURF_ID='Gypsum wall', XB=33.812,33.938,-0.186,-0.062,4.263,4.503, /
! External BC
&VENT ID='External BC', SURF_ID='OPEN', PBZ=12.968, /
&VENT ID='External BC', SURF_ID='OPEN', PBY=-14.817, /
&VENT ID='External BC', SURF_ID='OPEN', PBX=-31.500, /
&VENT ID='External BC', SURF_ID='OPEN', PBY=16.183, /
&VENT ID='External BC', SURF_ID='OPEN', PBX=31.500, /
! Columns
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-30.312,-29.812,-13.702,-13.330,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-30.312,-29.812,-13.702,-13.330,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-30.312,-29.812,13.330,13.826,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-30.312,-29.812,13.330,13.826,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-30.188,-29.812,-1.674,-1.302,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-30.188,-29.812,1.302,1.674,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-25.312,-24.688,-2.294,-1.302,4.383,7.144, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-25.312,-24.688,1.302,2.294,4.383,7.144, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-25.188,-24.812,-13.702,-13.330,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-25.188,-24.812,-13.702,-13.330,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-25.188,-24.812,-1.674,-1.302,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-25.188,-24.812,1.302,1.674,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-25.188,-24.812,13.330,13.826,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-25.188,-24.812,13.330,13.826,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-20.312,-19.688,-2.294,-1.302,-0.060,2.702, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-20.312,-19.688,-2.294,-1.302,4.383,7.144, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-20.312,-19.688,1.302,2.294,-0.060,2.702, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-20.312,-19.688,1.302,2.294,4.383,7.144, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-20.188,-19.688,-13.702,-13.206,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-20.188,-19.688,-13.702,-13.206,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-20.188,-19.688,13.330,13.826,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-20.188,-19.688,13.330,13.826,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-15.312,-14.688,-2.294,-1.302,-0.060,2.702, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-15.312,-14.688,-2.294,-1.302,4.383,7.144, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-15.312,-14.688,1.302,2.294,-0.060,2.702, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-15.312,-14.688,1.302,2.294,4.383,7.144, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-15.188,-14.812,-13.702,-13.330,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-15.188,-14.812,-13.702,-13.330,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-15.188,-14.812,13.330,13.826,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-15.188,-14.812,13.330,13.826,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-10.312,-9.688,-2.294,-1.302,-0.060,2.702, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-10.312,-9.688,-2.294,-1.302,4.383,7.144, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-10.312,-9.688,1.302,2.294,-0.060,2.702, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-10.312,-9.688,1.302,2.294,4.383,7.144, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-10.188,-9.812,-13.702,-13.330,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-10.188,-9.812,-13.702,-13.330,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-10.188,-9.812,13.330,13.826,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-10.188,-9.812,13.330,13.826,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-5.312,-4.812,13.330,13.826,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-5.312,-4.812,13.330,13.826,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-5.312,-4.688,-2.294,-1.302,-0.060,2.702, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-5.312,-4.688,-2.294,-1.302,4.383,7.144, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-5.312,-4.688,1.302,2.294,-0.060,2.702, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-5.312,-4.688,1.302,2.294,4.383,7.144, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-5.188,-4.812,-13.702,-13.330,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-5.188,-4.812,-13.702,-13.330,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-2.312,-1.938,13.330,13.826,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=-2.312,-1.938,13.330,13.826,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=1.938,2.312,13.330,13.826,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=1.938,2.312,13.330,13.826,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=4.688,5.312,-2.294,-1.302,-0.060,2.702, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=4.688,5.312,-2.294,-1.302,4.383,7.144, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=4.688,5.312,1.302,2.294,-0.060,2.702, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=4.688,5.312,1.302,2.294,4.383,7.144, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=4.812,5.188,-13.702,-13.330,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=4.812,5.188,-13.702,-13.330,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=4.812,5.312,13.330,13.826,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=4.812,5.312,13.330,13.826,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=9.688,10.312,-2.294,-1.302,-0.060,2.702, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=9.688,10.312,-2.294,-1.302,4.383,7.144, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=9.688,10.312,1.302,2.294,-0.060,2.702, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=9.688,10.312,1.302,2.294,4.383,7.144, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=9.812,10.188,-13.702,-13.330,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=9.812,10.188,-13.702,-13.330,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=9.812,10.188,13.330,13.826,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=9.812,10.188,13.330,13.826,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=14.688,15.312,-2.294,-1.302,-0.060,2.702, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=14.688,15.312,-2.294,-1.302,4.383,7.144, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=14.688,15.312,1.302,2.294,-0.060,2.702, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=14.688,15.312,1.302,2.294,4.383,7.144, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=14.812,15.188,-13.702,-13.330,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=14.812,15.188,-13.702,-13.330,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=14.812,15.188,13.330,13.826,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=14.812,15.188,13.330,13.826,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=19.688,20.188,-2.294,-1.302,-0.060,2.702, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=19.688,20.188,-2.294,-1.302,4.383,7.144, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=19.688,20.188,1.302,2.294,-0.060,2.702, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=19.688,20.188,1.302,2.294,4.383,7.144, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=19.812,20.188,-13.702,-13.206,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=19.812,20.188,-13.702,-13.206,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=19.812,20.188,13.330,13.826,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=19.812,20.188,13.330,13.826,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=24.688,25.312,-2.294,-1.302,4.383,7.144, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=24.688,25.312,1.302,2.294,4.383,7.144, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=24.812,25.188,-13.702,-13.330,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=24.812,25.188,-13.702,-13.330,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=24.812,25.188,-1.674,-1.302,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=24.812,25.188,1.302,1.674,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=24.812,25.188,13.330,13.826,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=24.812,25.188,13.330,13.826,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=29.812,30.188,-1.674,-1.302,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=29.812,30.188,-1.674,-1.302,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=29.812,30.188,1.302,1.674,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=29.812,30.188,1.302,1.674,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=29.812,30.312,-13.702,-13.330,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=29.812,30.312,-13.702,-13.330,4.383,7.625, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=29.812,30.312,13.330,13.826,-0.060,3.182, /
&OBST ID='Columns', SURF_ID='Gypsum wall', XB=29.812,30.312,13.330,13.826,4.383,7.625, /
! Fire doors
&OBST ID='Fire doors', FYI='always closed', SURF_ID='Gypsum wall',
      XB=-1.062,1.062,4.402,4.650,-0.060,2.221, /
&OBST ID='Fire doors', FYI='always closed', SURF_ID='Gypsum wall',
      XB=-1.062,1.062,4.402,4.650,4.383,6.664, /
&OBST ID='Fire doors', FYI='always closed', SURF_ID='Gypsum wall',
      XB=-1.062,1.062,7.750,7.998,-0.060,2.221, /
&OBST ID='Fire doors', FYI='always closed', SURF_ID='Gypsum wall',
      XB=-1.062,1.062,7.750,7.998,4.383,6.664, /
! Window panes
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-30.312,-30.188,-12.090,-10.850,2.221,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-30.312,-30.188,-12.090,-7.874,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-30.312,-30.188,-10.850,-7.874,-0.060,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-30.312,-30.188,-7.006,-2.914,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-30.312,-30.188,-7.006,-2.914,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-30.312,-30.188,2.914,7.006,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-30.312,-30.188,2.914,7.006,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-30.312,-30.188,7.998,10.850,-0.060,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-30.312,-30.188,7.998,12.090,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-30.312,-30.188,10.850,12.090,2.221,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-29.562,-25.438,-13.826,-13.578,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-29.562,-25.438,-13.826,-13.578,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-29.562,-25.438,13.702,13.826,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-29.562,-25.438,13.702,13.826,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-24.562,-20.438,-13.826,-13.578,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-24.562,-20.438,-13.826,-13.578,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-24.562,-20.438,13.702,13.826,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-24.562,-20.438,13.702,13.826,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-19.562,-15.438,-13.826,-13.578,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-19.562,-15.438,-13.826,-13.578,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-19.562,-15.438,13.702,13.826,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-19.562,-15.438,13.702,13.826,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-14.562,-10.438,-13.826,-13.578,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-14.562,-10.438,-13.826,-13.578,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-14.562,-10.438,13.702,13.826,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-14.562,-10.438,13.702,13.826,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-9.562,-5.438,-13.826,-13.578,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-9.562,-5.438,-13.826,-13.578,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-9.562,-5.438,13.702,13.826,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-9.562,-5.438,13.702,13.826,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-4.562,-2.438,-13.826,-13.578,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-4.562,-0.438,-13.826,-13.578,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-3.438,-2.312,13.702,13.826,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-3.438,-2.312,13.702,13.826,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=-2.188,-1.938,13.950,15.190,3.182,5.343, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=0.438,4.562,-13.826,-13.578,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=1.938,2.188,13.950,15.190,3.182,5.343, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=2.312,3.438,13.702,13.826,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=2.312,3.438,13.702,13.826,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=2.438,4.562,-13.826,-13.578,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=5.438,9.562,-13.826,-13.578,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=5.438,9.562,-13.826,-13.578,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=5.438,9.562,13.702,13.826,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=5.438,9.562,13.702,13.826,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=10.438,14.562,-13.826,-13.578,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=10.438,14.562,-13.826,-13.578,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=10.438,14.562,13.702,13.826,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=10.438,14.562,13.702,13.826,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=15.438,19.562,-13.826,-13.578,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=15.438,19.562,-13.826,-13.578,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=15.438,19.562,13.702,13.826,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=15.438,19.562,13.702,13.826,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=20.312,21.438,-5.890,-5.642,1.141,2.101, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=20.438,24.562,-13.826,-13.578,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=20.438,24.562,-13.826,-13.578,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=20.438,24.562,13.702,13.826,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=20.438,24.562,13.702,13.826,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=21.188,22.688,-2.418,-2.170,1.141,2.101, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=21.562,22.688,-5.890,-5.766,1.141,2.101, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=21.562,22.812,-5.766,-5.642,1.141,2.101, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=22.688,22.812,-5.642,-5.022,1.141,2.101, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=22.688,22.812,-3.906,-2.294,1.141,2.101, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=25.438,29.562,-13.826,-13.578,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=25.438,29.562,-13.826,-13.578,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=25.438,29.562,13.702,13.826,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=25.438,29.562,13.702,13.826,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=30.188,30.312,-12.090,-10.850,2.221,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=30.188,30.312,-12.090,-7.874,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=30.188,30.312,-10.850,-7.874,-0.060,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=30.188,30.312,-7.006,-2.914,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=30.188,30.312,-7.006,-2.914,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=30.188,30.312,2.914,7.006,1.021,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=30.188,30.312,2.914,7.006,5.463,7.505, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=30.188,30.312,7.998,10.850,-0.060,2.221, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=30.188,30.312,7.998,12.090,2.221,3.062, /
&OBST ID='Window panes', SURF_ID='Glass pane', XB=30.188,30.312,7.998,12.090,5.463,7.505, /
! Floors
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-30.312,-2.062,-2.046,1.054,4.263,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-30.312,-2.062,-2.046,1.178,3.062,4.263, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-30.312,-1.938,1.054,13.826,4.263,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-30.312,-1.938,9.362,13.826,7.505,8.585, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-30.312,-1.938,9.610,13.826,3.062,4.263, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-30.312,-1.812,1.178,9.610,3.062,4.263, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-30.312,-1.438,-1.426,1.426,7.384,8.585, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-30.312,30.312,-13.826,-2.046,3.062,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-30.312,30.312,-13.826,-1.426,7.505,8.585, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-30.312,30.312,1.426,9.362,7.505,8.585, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-29.812,-3.562,1.426,2.294,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-29.812,-1.438,-1.426,1.426,7.024,7.384, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-29.812,29.812,-2.294,-1.426,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-21.938,-2.062,-1.054,1.798,2.582,3.062, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-21.938,-1.938,-2.294,-1.054,2.582,3.062, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-21.938,-1.312,1.798,2.294,2.582,3.062, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-18.938,-18.812,2.294,2.418,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-18.938,-18.688,-2.418,-2.294,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-18.812,-18.688,-2.542,-2.418,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-18.812,-16.188,2.294,2.542,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-18.688,-18.562,2.542,2.666,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-18.688,-18.438,-2.666,-2.294,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-18.562,-18.438,-2.790,-2.666,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-18.562,-18.438,2.542,2.790,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-18.438,-16.562,-2.914,-2.294,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-18.438,-16.562,2.542,2.914,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-18.312,-18.188,2.914,3.038,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-18.312,-16.688,-3.038,-2.914,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-18.188,-18.062,-3.162,-3.038,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-18.188,-17.812,2.914,3.162,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-18.062,-17.812,3.162,3.286,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-18.062,-17.688,-3.286,-3.038,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-17.938,-17.812,3.286,3.410,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-17.938,-17.688,-3.410,-3.286,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-17.812,-17.688,-3.534,-3.410,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-17.812,-17.188,2.914,3.534,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-17.688,-17.312,-3.658,-3.038,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-17.688,-17.312,3.534,3.658,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-17.562,-17.438,-3.782,-3.658,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-17.562,-17.438,3.658,3.782,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-17.312,-17.188,-3.534,-3.286,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-17.312,-16.938,-3.286,-3.038,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-17.188,-17.062,-3.410,-3.286,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-17.188,-17.062,2.914,3.410,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-17.062,-16.938,3.162,3.286,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-17.062,-16.812,2.914,3.162,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-16.938,-16.812,-3.162,-3.038,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-16.812,-16.688,2.914,3.038,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-16.562,-16.438,-2.790,-2.666,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-16.562,-16.438,2.666,2.790,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-16.562,-16.312,-2.666,-2.542,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-16.562,-16.312,2.542,2.666,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-16.562,-16.188,-2.542,-2.294,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-16.188,-16.062,-2.418,-2.294,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-16.188,-16.062,2.294,2.418,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-3.938,3.562,-4.526,-2.294,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-3.562,-1.438,-4.526,-2.294,2.582,3.062, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-3.562,3.562,1.426,4.526,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-3.562,3.562,2.294,4.526,2.582,3.062, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-2.188,-1.938,13.826,14.074,3.302,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-2.188,-1.938,13.826,15.190,3.062,3.302, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-2.188,-1.938,13.826,15.190,7.505,8.585, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-2.188,-1.938,15.066,15.190,3.302,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-2.188,1.938,15.190,15.438,3.062,3.302, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-2.188,2.188,15.190,15.438,3.302,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-2.188,2.188,15.190,15.438,7.505,8.585, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-2.062,-1.938,-2.046,-1.054,3.062,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-2.062,-1.938,1.054,1.178,3.062,4.263, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-2.062,-1.938,1.054,1.550,2.582,3.062, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-2.062,-1.438,1.550,1.798,2.582,3.062, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-1.938,-1.812,-1.302,-1.178,2.582,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-1.938,-1.812,1.178,1.550,2.582,3.062, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-1.938,-1.812,1.178,2.046,4.263,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-1.938,-1.688,-2.046,-1.302,2.582,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-1.938,1.938,2.046,7.998,4.263,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-1.938,20.188,-2.294,-2.046,2.582,3.062, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-1.812,-1.688,1.302,1.426,2.582,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-1.812,-1.562,1.426,1.550,2.582,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-1.812,-1.438,1.550,2.046,3.062,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-1.812,1.938,2.046,9.610,3.062,4.263, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-1.688,-1.562,-1.550,-1.426,2.582,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-1.688,-1.438,-1.922,-1.550,2.582,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-1.688,-1.062,-2.046,-1.922,2.582,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-1.438,-1.312,-1.922,-1.674,2.582,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-1.438,-1.312,1.798,1.922,3.062,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-1.438,-1.188,1.922,2.046,3.062,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-1.438,1.438,-13.702,-2.294,2.582,3.062, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-1.312,-1.188,-1.922,-1.798,2.582,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-1.312,-1.188,1.922,2.046,2.582,3.062, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=-1.312,1.688,2.046,2.294,2.582,3.062, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.062,1.312,-2.046,-1.922,2.582,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.062,1.688,1.922,2.046,2.582,3.062, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.062,1.938,1.922,2.046,3.062,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.188,1.312,-1.922,-1.798,2.582,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.188,1.312,1.798,1.922,2.582,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.312,1.562,-2.046,-1.674,2.582,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.312,1.688,1.674,1.922,2.582,3.062, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.312,1.812,1.674,1.922,3.062,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.438,1.562,-1.674,-1.550,2.582,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.438,1.688,1.550,1.674,2.582,3.062, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.438,1.812,1.550,1.674,3.062,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.438,3.562,-4.526,-2.294,2.582,3.062, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.438,29.812,-1.426,1.426,7.024,7.384, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.438,30.312,-1.426,1.426,7.384,8.585, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.562,1.688,1.426,1.550,2.582,3.062, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.562,1.812,1.426,1.550,3.062,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.562,2.062,-2.046,-1.426,2.582,3.062, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.562,30.312,-2.046,-1.426,3.062,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.688,1.812,-1.426,-1.302,2.582,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.688,1.812,1.302,1.426,3.062,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.688,20.188,1.302,2.294,2.582,3.062, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.812,1.938,1.178,1.302,2.582,3.062, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.812,1.938,1.178,1.922,3.062,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.812,2.062,-1.426,-1.178,2.582,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.938,2.062,-1.178,-1.054,2.582,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.938,2.188,13.826,14.074,3.302,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.938,2.188,13.826,15.190,7.505,8.585, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.938,2.188,13.826,15.438,3.062,3.302, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.938,2.188,15.066,15.190,3.302,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.938,20.188,1.054,1.302,2.582,3.062, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.938,30.312,1.054,13.826,3.062,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=1.938,30.312,9.362,13.826,7.505,8.585, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=2.062,20.188,-2.046,1.054,2.582,3.062, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=2.062,30.312,-1.426,1.054,3.062,4.503, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=3.562,29.812,1.426,2.294,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=16.062,16.438,2.294,2.418,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=16.062,16.688,-2.418,-2.294,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=16.188,16.438,2.418,2.542,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=16.188,16.688,-2.542,-2.418,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=16.312,16.438,2.542,2.666,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=16.312,16.688,-2.666,-2.542,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=16.438,16.688,-2.790,-2.666,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=16.438,18.562,2.294,2.790,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=16.562,16.688,-2.914,-2.790,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=16.562,16.688,2.790,2.914,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=16.688,18.312,-3.038,-2.294,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=16.688,18.312,2.790,3.038,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=16.812,16.938,-3.162,-3.038,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=16.812,16.938,3.038,3.162,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=16.938,17.062,-3.286,-3.038,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=16.938,18.062,3.038,3.286,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=17.062,17.312,3.286,3.410,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=17.062,17.938,-3.410,-3.038,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=17.188,17.312,-3.534,-3.410,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=17.188,17.312,3.410,3.534,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=17.312,17.688,-3.658,-3.410,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=17.312,17.688,3.286,3.658,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=17.438,17.562,-3.782,-3.658,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=17.438,17.562,3.658,3.782,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=17.688,17.812,-3.534,-3.410,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=17.688,17.812,3.410,3.534,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=17.688,17.938,3.286,3.410,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=17.938,18.062,-3.286,-3.162,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=17.938,18.188,-3.162,-3.038,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=18.062,18.188,3.038,3.162,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=18.312,18.438,-2.914,-2.790,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=18.312,18.438,2.790,2.914,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=18.312,18.562,-2.790,-2.294,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=18.562,18.688,-2.666,-2.418,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=18.562,18.688,2.542,2.666,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=18.562,18.812,2.294,2.542,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=18.562,18.938,-2.418,-2.294,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=18.688,18.812,-2.542,-2.418,7.024,7.505, /
&OBST ID='Floors', SURF_ID='Gypsum wall', XB=18.812,18.938,2.294,2.418,7.024,7.505, /
! Ground
&VENT ID='Ground', SURF_ID='INERT', PBZ=0.000, /
! Internal stairs
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,7.874,10.230,4.142,4.263, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,9.238,9.610,8.225,8.585, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,9.486,10.230,8.105,8.225, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,9.610,9.858,7.985,8.105, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,9.610,9.982,8.225,8.345, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,9.734,9.982,4.263,4.503, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,9.734,10.602,4.022,4.142, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,9.858,10.602,7.865,8.105, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,9.982,10.850,3.902,4.022, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,10.106,10.850,3.782,3.902, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,10.106,10.850,7.745,7.865, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,10.230,10.850,7.625,7.745, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,10.354,11.098,3.662,3.782, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,10.478,10.850,7.505,7.625, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,10.602,10.726,3.542,3.662, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,10.726,10.850,7.384,7.505, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,10.726,11.470,3.422,3.662, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,10.850,11.098,7.264,7.745, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,10.974,11.718,3.302,3.422, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,11.098,11.470,7.384,7.505, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,11.098,11.718,7.144,7.384, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,11.222,11.346,3.182,3.302, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,11.222,11.966,7.024,7.144, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,11.346,11.966,3.062,3.302, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,11.470,12.338,6.904,7.024, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,11.594,12.338,2.942,3.062, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,11.718,12.586,2.822,2.942, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,11.718,12.586,6.784,6.904, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,11.842,12.586,6.664,6.784, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,11.966,12.214,2.702,2.822, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,12.090,12.834,6.544,6.664, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,12.214,12.834,2.582,2.822, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,12.338,12.462,6.424,6.544, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,12.338,13.206,2.461,2.582, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,12.462,12.710,6.304,6.544, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,12.586,13.454,2.341,2.461, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,12.710,13.082,6.184,6.544, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,12.834,13.454,2.221,2.341, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,-0.062,12.958,13.082,2.101,2.221, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,2.062,7.874,9.734,4.263,4.503, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,2.062,13.082,15.314,1.981,2.221, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-2.062,2.062,13.082,15.314,6.184,6.544, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=-0.062,2.062,7.874,9.734,4.142,4.263, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,9.610,10.106,-0.060,0.060, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,9.610,10.354,0.060,0.180, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,9.734,9.982,4.142,4.263, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,9.734,10.230,4.263,4.503, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,9.858,10.478,0.180,0.300, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,9.858,10.602,4.503,4.623, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,9.858,10.726,0.300,0.420, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,10.230,10.478,4.383,4.503, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,10.230,10.850,4.623,4.863, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,10.230,10.974,0.420,0.540, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,10.478,10.850,4.863,4.983, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,10.478,11.098,0.540,0.660, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,10.478,11.346,0.660,0.780, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,10.726,11.470,4.983,5.103, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,10.726,11.594,0.780,0.901, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,10.850,11.098,4.743,4.983, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,11.098,11.222,4.863,4.983, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,11.098,11.718,0.901,1.021, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,11.098,11.718,5.103,5.343, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,11.346,11.966,1.021,1.141, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,11.346,12.090,5.343,5.463, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,11.346,12.214,1.141,1.261, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,11.594,12.338,1.261,1.381, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,11.594,12.338,5.463,5.583, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,11.594,12.462,5.583,5.703, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,11.718,11.842,5.223,5.343, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,11.966,12.586,1.381,1.501, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,11.966,12.710,5.703,5.824, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,11.966,12.834,1.501,1.621, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,12.214,12.958,1.621,1.741, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,12.214,12.958,5.824,6.064, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,12.462,13.206,1.741,1.861, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,12.462,13.330,1.861,1.981, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,12.462,13.330,6.064,6.184, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,12.834,13.082,1.981,2.101, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,12.834,13.082,6.184,6.304, /
&OBST ID='Internal stairs', SURF_ID='Gypsum wall', XB=0.062,2.062,12.958,13.082,5.944,6.064, /
! Panels transparent
&OBST ID='Panels transparent', SURF_ID='Glass pane', XB=-1.562,-1.438,-1.426,1.426,9.546,12.187, /
&OBST ID='Panels transparent', SURF_ID='Glass pane', XB=-1.562,1.562,-1.550,-1.426,9.546,12.187, /
&OBST ID='Panels transparent', SURF_ID='Glass pane', XB=-1.562,1.562,1.426,1.550,9.546,12.187, /
&OBST ID='Panels transparent', SURF_ID='Glass pane', XB=-1.438,1.438,-1.550,-1.426,12.187,12.307, /
&OBST ID='Panels transparent', SURF_ID='Glass pane', XB=-1.438,1.438,1.426,1.550,12.187,12.307, /
&OBST ID='Panels transparent', SURF_ID='Glass pane', XB=1.438,1.562,-1.426,1.426,9.546,12.187, /

!!! Evacuation


!!! Control logic and output

&DEVC ID='Smoke detector', PROP_ID='acme smoke detector', XYZ=5.000,0.000,2.500, /
! Slcf visibility
&SLCF QUANTITY='VISIBILITY', PBY=-0.000, /
&SLCF QUANTITY='VISIBILITY', PBX=0.000, /
&DEVC ID='Roof break', FYI='Break the roof', SURF_ID='Glass pane',
      QUANTITY='TEMPERATURE',  SETPOINT=150., INITIAL_STATE=.TRUE., XYZ=0.000,0.000,12.027, /
! Slcf temp
&SLCF QUANTITY='TEMPERATURE', VECTOR=.TRUE., PBY=-0.000, /
&SLCF QUANTITY='TEMPERATURE', VECTOR=.TRUE., PBX=0.000, /

!!! Others


&TAIL /
